function mpc = europe3809
% European 3809-bus example case for tellegen.
%
% Sources, both CC BY 4.0 (https://creativecommons.org/licenses/by/4.0/):
% - WAMCES by R. Musca, https://doi.org/10.5281/zenodo.18721887.
%   Operating point, buses, lines and machine ratings.
%   Paper: R. Musca, M. G. Ippolito, E. Riva Sanseverino, Electricity 7(2): 28,
%   2026, https://doi.org/10.3390/electricity7020028.
% - PanTaGruEl by L. Pagnier and P. Jacquod, https://doi.org/10.5281/zenodo.2642175.
%   Line ratings, generator costs, bus names and coordinates.
%   Papers: https://doi.org/10.1371/journal.pone.0213550 and
%   https://doi.org/10.1126/sciadv.aaw8359.
%   Topology from the GridKit extract of the ENTSO-E map by B. Wiegmans,
%   https://doi.org/10.5281/zenodo.55853.
%
% Adjustments (https://github.com/stkotum/wamces-tellegen):
% - Bus 355 is the only reference bus. The other WAMCES slack buses are PV.
% - Generator ratings rise to the solved apparent power over 0.8 where needed,
%   as in WAMCES.
% - Pmax and the Q limits follow the machine rating. Pmin is 0.
% - The bus area holds a country number. The case header lists them.
%
% A research test grid, not a validated model of the European grid. Not endorsed
% by the dataset creators or ENTSO-E.
%
% Bus areas: 1 AL, 2 AT, 3 BA, 4 BE, 5 BG, 6 CH, 7 CZ, 8 DE, 9 DK, 10 ES, 11 FR, 12 GR, 13 HR, 14 HU, 15 IT, 16 LU, 17 ME, 18 MK, 19 NL, 20 PL, 21 PT, 22 RO, 23 RS, 24 SI, 25 SK.

mpc.version = '2';
mpc.baseMVA = 100;
mpc.bus = [
	29	191.79999999999998	94.83497544870954	274.0	-274.0	1.0	274.0	1	274.0	0.0;
	59	123.2	32.594337853199804	176.0	-176.0	0.9999999999999999	176.0	1	176.0	0.0;
	69	15.029454300000001	41.15217112232939	240.0	-240.0	0.9999999999999998	240.0	1	240.0	0.0;
	80	105.69999999999999	-12.84056920639928	151.0	-151.0	1.0	151.0	1	151.0	0.0;
	82	1288.0	-77.5660707271878	1840.0	-1840.0	0.9999999999999998	1840.0	1	1840.0	0.0;
	86	1668.8	-152.29024888310994	2384.0	-2384.0	0.9999999999999998	2384.0	1	2384.0	0.0;
	88	0.0	105.58476019015205	1827.0	-1827.0	0.9999999999999999	1827.0	1	1827.0	0.0;
	90	98.69999999999999	6.685930448571095	141.0	-141.0	0.9999999999999999	141.0	1	141.0	0.0;
	101	102.89999999999999	-11.01068341187142	147.0	-147.0	0.9999999999999997	147.0	1	147.0	0.0;
	103	206.5	-14.413654291292834	295.0	-295.0	0.9999999999999999	295.0	1	295.0	0.0;
	110	0.0	25.682390690863716	270.0	-270.0	0.9999999999999999	270.0	1	270.0	0.0;
	112	906.1541117999999	-29.928004496016264	1644.0	-1644.0	0.9999999999999999	1644.0	1	1644.0	0.0;
	113	261.09999999999997	51.73771729602639	373.0	-373.0	0.9999999999999999	373.0	1	373.0	0.0;
	114	780.5	-106.93045977730003	1115.0	-1115.0	1.0	1115.0	1	1115.0	0.0;
	132	109.19999999999999	-23.59347329529084	156.0	-156.0	1.0	156.0	1	156.0	0.0;
	142	608.9999999999999	-69.94522728276995	870.0	-870.0	1.0	870.0	1	870.0	0.0;
	147	122.49999999999999	-20.058704864578008	175.0	-175.0	0.9999999999999999	175.0	1	175.0	0.0;
	153	0.0	-6.431005859299463	251.0	-251.0	0.9999999999999998	251.0	1	251.0	0.0;
	154	51.800000000000004	24.14591773044523	74.0	-74.0	0.9999999999999997	74.0	1	74.0	0.0;
	162	172.9	77.54969452021119	247.0	-247.0	1.0	247.0	1	247.0	0.0;
	164	88.89999999999999	-1.309986509894544	127.0	-127.0	1.0	127.0	1	127.0	0.0;
	166	0.0	16.349971001609195	331.0	-331.0	0.9999999999999998	331.0	1	331.0	0.0;
	169	0.0	69.33341378699014	388.0	-388.0	0.9999999999999997	388.0	1	388.0	0.0;
	170	697.55	-101.39543559987172	2069.0	-2069.0	1.0	2069.0	1	2069.0	0.0;
	173	217.69999999999996	-37.108030290099144	311.0	-311.0	0.9999999999999997	311.0	1	311.0	0.0;
	178	2606.8	-56.327280462485284	3724.0	-3724.0	0.9999999999999999	3724.0	1	3724.0	0.0;
	181	283.49999999999994	27.342851718257766	405.0	-405.0	1.0	405.0	1	405.0	0.0;
	188	111.99999999999999	0.07166543757446772	160.0	-160.0	0.9999999999999999	160.0	1	160.0	0.0;
	206	608.9999999999999	-100.33435954618159	870.0	-870.0	0.9999999999999999	870.0	1	870.0	0.0;
	215	839.9999999999999	-67.44724262640187	1200.0	-1200.0	0.9999999999999998	1200.0	1	1200.0	0.0;
	220	0.0	-6.198180472792969	1479.0	-1479.0	0.9999999999999999	1479.0	1	1479.0	0.0;
	225	154.0	-24.406995287751286	220.0	-220.0	0.9999999999999999	220.0	1	220.0	0.0;
	228	0.0	0.40849552183041293	138.0	-138.0	0.9999999999999999	138.0	1	138.0	0.0;
	251	64.4	12.71924588723369	92.0	-92.0	0.9999999999999999	92.0	1	92.0	0.0;
	252	201.6	-13.806898675177518	288.0	-288.0	1.0	288.0	1	288.0	0.0;
	259	0.0	36.452320962199444	124.0	-124.0	0.9999999999999998	124.0	1	124.0	0.0;
	260	0.0	57.53453880795514	104.0	-104.0	0.9999999999999998	104.0	1	104.0	0.0;
	275	541.0999999999999	-16.68338666661329	773.0	-773.0	0.9999999999999998	773.0	1	773.0	0.0;
	276	411.2844827	-12.763771664772925	1441.0	-1441.0	0.9999999999999998	1441.0	1	1441.0	0.0;
	281	549.85	30.73120387561044	1845.0	-1845.0	0.9999999999999999	1845.0	1	1845.0	0.0;
	282	98.69999999999999	-9.679508523650208	141.0	-141.0	1.0	141.0	1	141.0	0.0;
	283	102.89999999999999	-11.227974912032327	147.0	-147.0	1.0	147.0	1	147.0	0.0;
	287	201.6	111.99935119019327	288.27725008613737	-288.27725008613737	0.9999999999999998	288.27725008613737	1	288.27725008613737	0.0;
	288	623.0	-46.75226790758538	890.0	-890.0	0.9999999999999999	890.0	1	890.0	0.0;
	289	116.89999999999998	137.9031661425133	762.0	-762.0	0.9999999999999999	762.0	1	762.0	0.0;
	301	126.0	-21.417436028836992	180.0	-180.0	0.9999999999999999	180.0	1	180.0	0.0;
	305	0.0	17.571482262414197	351.0	-351.0	0.9999999999999997	351.0	1	351.0	0.0;
	306	104.99999999999999	12.627994216351212	150.0	-150.0	0.9999999999999999	150.0	1	150.0	0.0;
	309	0.0	32.692856221023625	168.0	-168.0	1.0	168.0	1	168.0	0.0;
	310	382.2	95.2949572667166	546.0	-546.0	0.9999999999999999	546.0	1	546.0	0.0;
	317	1962.3799999999999	152.108723318202	2803.4	-2803.4	0.9999999999999998	2803.4	1	2803.4	0.0;
	338	81.19999999999999	7.559258097816126	116.0	-116.0	0.9999999999999998	116.0	1	116.0	0.0;
	339	86.8	28.721565315075033	124.0	-124.0	0.9999999999999999	124.0	1	124.0	0.0;
	355	2849.79996297155	-124.78064596484056	5000.0	-5000.0	1.0	5000.0	1	5000.0	0.0;
	376	1008.6999999999999	-97.27102993522689	1441.0	-1441.0	0.9999999999999998	1441.0	1	1441.0	0.0;
	377	504.7	-35.131735846996946	721.0	-721.0	0.9999999999999998	721.0	1	721.0	0.0;
	381	116.89999999999998	-17.399592821845182	167.0	-167.0	0.9999999999999999	167.0	1	167.0	0.0;
	384	68.6	-3.221744136372023	98.0	-98.0	0.9999999999999998	98.0	1	98.0	0.0;
	387	62.3	44.79157995239843	95.91317390803337	-95.91317390803337	0.9999999999999999	95.91317390803337	1	95.91317390803337	0.0;
	391	1564.5	-147.30785427808718	2235.0	-2235.0	0.9999999999999998	2235.0	1	2235.0	0.0;
	396	66.49999999999999	10.09451227459531	95.0	-95.0	0.9999999999999999	95.0	1	95.0	0.0;
	400	168.0	-14.89397354412798	240.0	-240.0	0.9999999999999999	240.0	1	240.0	0.0;
	401	489.39396939999995	-65.05144688617038	900.0	-900.0	0.9999999999999998	900.0	1	900.0	0.0;
	405	332.7359895999999	246.10025455354102	2008.0	-2008.0	0.9999999999999999	2008.0	1	2008.0	0.0;
	409	0.0	27.20434264725815	1564.0	-1564.0	0.9999999999999999	1564.0	1	1564.0	0.0;
	417	2704.7999999999997	126.03623105082687	3864.0	-3864.0	0.9999999999999999	3864.0	1	3864.0	0.0;
	419	261.8	-6.178435724451612	374.0	-374.0	0.9999999999999998	374.0	1	374.0	0.0;
	439	1947.4	-62.32631778960407	2782.0	-2782.0	0.9999999999999998	2782.0	1	2782.0	0.0;
	440	339.49999999999994	-19.54763836413459	485.0	-485.0	0.9999999999999997	485.0	1	485.0	0.0;
	442	63.7	-9.22802966885997	91.0	-91.0	0.9999999999999998	91.0	1	91.0	0.0;
	447	0.0	14.288383958390948	104.0	-104.0	0.9999999999999998	104.0	1	104.0	0.0;
	448	223.99999999999997	-2.454067375506282	320.0	-320.0	0.9999999999999999	320.0	1	320.0	0.0;
	449	525.0	-42.720526996226525	750.0	-750.0	0.9999999999999999	750.0	1	750.0	0.0;
	456	783.9999999999999	85.03175970185447	1120.0	-1120.0	0.9999999999999998	1120.0	1	1120.0	0.0;
	461	53.10926319999999	35.100823942199575	1121.0	-1121.0	0.9999999999999999	1121.0	1	1121.0	0.0;
	467	610.7365018999999	-47.5000775493186	1561.0	-1561.0	0.9999999999999999	1561.0	1	1561.0	0.0;
	468	579.8952845	-8.288353769615947	1919.0	-1919.0	0.9999999999999999	1919.0	1	1919.0	0.0;
	491	108.5	-17.391278752708562	155.0	-155.0	0.9999999999999996	155.0	1	155.0	0.0;
	495	350.0	4.5384545004754315	500.0	-500.0	1.0	500.0	1	500.0	0.0;
	496	140.07	25.42019552088118	200.1	-200.1	1.0	200.1	1	200.1	0.0;
	497	274.4	-43.81668442424967	392.0	-392.0	0.9999999999999997	392.0	1	392.0	0.0;
	498	1287.23	-102.88515129502795	2688.0	-2688.0	0.9999999999999998	2688.0	1	2688.0	0.0;
	503	0.0	188.92755039197024	2740.0	-2740.0	0.9999999999999996	2740.0	1	2740.0	0.0;
	507	70.0	-11.959818907720907	100.0	-100.0	0.9999999999999999	100.0	1	100.0	0.0;
	508	895.9999999999999	232.7161466831153	1280.0	-1280.0	0.9999999999999999	1280.0	1	1280.0	0.0;
	511	1097.6	36.06769069841861	1568.0	-1568.0	0.9999999999999997	1568.0	1	1568.0	0.0;
	522	0.0	100.91578709742383	446.0	-446.0	0.9999999999999999	446.0	1	446.0	0.0;
	523	0.0	13.836936916958486	1596.0	-1596.0	1.0	1596.0	1	1596.0	0.0;
	525	336.0	90.94650217323618	480.0	-480.0	0.9999999999999998	480.0	1	480.0	0.0;
	526	519.4	-29.764616256316067	742.0	-742.0	0.9999999999999996	742.0	1	742.0	0.0;
	557	1056.9999999999998	51.917885840073765	1510.0	-1510.0	1.0	1510.0	1	1510.0	0.0;
	559	2687.72	0.22485258233593958	3839.6	-3839.6	0.9999999999999999	3839.6	1	3839.6	0.0;
	564	208.6	-31.324711051840893	298.0	-298.0	0.9999999999999999	298.0	1	298.0	0.0;
	573	56.699999999999996	18.911164498078957	81.0	-81.0	1.0	81.0	1	81.0	0.0;
	576	226.79999999999998	-1.6576802120303613	324.0	-324.0	0.9999999999999999	324.0	1	324.0	0.0;
	581	2200.7999999999997	-24.165862988593588	3144.0	-3144.0	0.9999999999999998	3144.0	1	3144.0	0.0;
	599	941.4999999999999	-104.9386717721544	1345.0	-1345.0	1.0	1345.0	1	1345.0	0.0;
	602	0.0	0.48395209258587646	289.0	-289.0	0.9999999999999998	289.0	1	289.0	0.0;
	603	241.5	-40.50921189460334	345.0	-345.0	0.9999999999999996	345.0	1	345.0	0.0;
	604	55.3	-6.008214430666407	79.0	-79.0	0.9999999999999998	79.0	1	79.0	0.0;
	615	104.99999999999999	8.560809904281744	150.0	-150.0	0.9999999999999999	150.0	1	150.0	0.0;
	628	60.9	29.060965223856826	87.0	-87.0	0.9999999999999999	87.0	1	87.0	0.0;
	639	392.7	28.672779111909776	561.0	-561.0	0.9999999999999999	561.0	1	561.0	0.0;
	640	180.6	79.3959720772399	258.0	-258.0	0.9999999999999998	258.0	1	258.0	0.0;
	646	252.0	21.66514933945822	360.0	-360.0	0.9999999999999996	360.0	1	360.0	0.0;
	663	1260.0	-57.504860809223956	1800.0	-1800.0	1.0	1800.0	1	1800.0	0.0;
	664	0.0	15.019676377176939	173.0	-173.0	0.9999999999999999	173.0	1	173.0	0.0;
	665	1111.5576122	-0.12972452552294234	1659.0	-1659.0	0.9999999999999999	1659.0	1	1659.0	0.0;
	666	2849.0	437.9165562652928	4070.0	-4070.0	0.9999999999999997	4070.0	1	4070.0	0.0;
	669	112.7	-6.487188619463816	161.0	-161.0	0.9999999999999999	161.0	1	161.0	0.0;
	670	81.19999999999999	-13.22332475467537	116.0	-116.0	0.9999999999999998	116.0	1	116.0	0.0;
	671	130.20000000000002	-19.22446192197345	186.0	-186.0	0.9999999999999998	186.0	1	186.0	0.0;
	675	67.19999999999999	-11.18117904756953	96.0	-96.0	0.9999999999999998	96.0	1	96.0	0.0;
	682	67.19999999999999	-11.28329940567155	96.0	-96.0	0.9999999999999998	96.0	1	96.0	0.0;
	688	565.6	53.76696599538475	808.0	-808.0	0.9999999999999999	808.0	1	808.0	0.0;
	699	0.0	-13.214035285173859	1483.0	-1483.0	0.9999999999999998	1483.0	1	1483.0	0.0;
	700	2084.6	-223.8536195297477	2978.0	-2978.0	0.9999999999999999	2978.0	1	2978.0	0.0;
	710	366.38	0.036487749225156546	724.0	-724.0	0.9999999999999999	724.0	1	724.0	0.0;
	713	111.99999999999999	-17.211221567191636	160.0	-160.0	0.9999999999999996	160.0	1	160.0	0.0;
	715	0.0	1.0180278166235464	962.3	-962.3	1.0	962.3	1	962.3	0.0;
	716	0.0	1.0806767418863827	231.0	-231.0	0.9999999999999999	231.0	1	231.0	0.0;
	717	41.3	-4.87206589505198	59.0	-59.0	0.9999999999999997	59.0	1	59.0	0.0;
	720	157.5	-8.929581063656519	225.0	-225.0	0.9999999999999999	225.0	1	225.0	0.0;
	734	147.0	-24.93915458713438	210.0	-210.0	0.9999999999999997	210.0	1	210.0	0.0;
	735	0.0	70.2413793902438	1271.0	-1271.0	1.0	1271.0	1	1271.0	0.0;
	740	108.22	-7.244909675129732	154.6	-154.6	1.0	154.6	1	154.6	0.0;
	743	0.0	105.09174800897227	469.0	-469.0	0.9999999999999998	469.0	1	469.0	0.0;
	744	0.0	201.44787384523042	1835.0	-1835.0	0.9999999999999998	1835.0	1	1835.0	0.0;
	769	1273.02	164.19207611405375	1923.5	-1923.5	0.9999999999999997	1923.5	1	1923.5	0.0;
	772	1259.44	185.50148964286834	3122.0	-3122.0	0.9999999999999997	3122.0	1	3122.0	0.0;
	774	636.9999999999999	365.1164024554157	917.7749820745015	-917.7749820745015	0.9999999999999998	917.7749820745015	1	917.7749820745015	0.0;
	775	636.9999999999999	-35.739437500376575	910.0	-910.0	0.9999999999999998	910.0	1	910.0	0.0;
	776	128.1	79.05447450925077	188.1622468938616	-188.1622468938616	0.9999999999999998	188.1622468938616	1	188.1622468938616	0.0;
	786	230.64999999999998	-31.17447826950812	329.5	-329.5	0.9999999999999999	329.5	1	329.5	0.0;
	791	285.59999999999997	-12.6901106328567	408.0	-408.0	0.9999999999999994	408.0	1	408.0	0.0;
	796	1908.2	18.508566562988765	2726.0	-2726.0	0.9999999999999998	2726.0	1	2726.0	0.0;
	805	70.7	-10.627213212948073	101.0	-101.0	0.9999999999999999	101.0	1	101.0	0.0;
	806	256.2	-36.65569438211184	366.0	-366.0	0.9999999999999999	366.0	1	366.0	0.0;
	812	979.9999999999999	697.134077598992	1503.3275186595429	-1503.3275186595429	1.0	1503.3275186595429	1	1503.3275186595429	0.0;
	816	147.0	-12.637261889950393	210.0	-210.0	0.9999999999999999	210.0	1	210.0	0.0;
	817	155.4	-25.717268182720908	222.0	-222.0	0.9999999999999999	222.0	1	222.0	0.0;
	821	0.0	44.356271990355864	412.0	-412.0	0.9999999999999999	412.0	1	412.0	0.0;
	834	208.0169553	-14.358037499593657	420.0	-420.0	0.9999999999999997	420.0	1	420.0	0.0;
	858	331.8	-34.20075717254987	474.0	-474.0	0.9999999999999996	474.0	1	474.0	0.0;
	860	808.15	57.17971669492643	1218.0	-1218.0	0.9999999999999999	1218.0	1	1218.0	0.0;
	861	309.4818587	66.75899466874694	1504.0	-1504.0	0.9999999999999998	1504.0	1	1504.0	0.0;
	867	865.8999999999999	17.821673575736536	1237.0	-1237.0	0.9999999999999999	1237.0	1	1237.0	0.0;
	869	282.8	75.81524408570183	404.0	-404.0	1.0	404.0	1	404.0	0.0;
	871	235.2	92.91184642443329	336.0	-336.0	0.9999999999999998	336.0	1	336.0	0.0;
	872	905.8242598999998	102.20550299164437	1615.0	-1615.0	0.9999999999999999	1615.0	1	1615.0	0.0;
	876	0.0	169.47228775052153	2361.0	-2361.0	0.9999999999999998	2361.0	1	2361.0	0.0;
	877	104.62779249999998	47.53903972316687	985.0	-985.0	0.9999999999999996	985.0	1	985.0	0.0;
	879	84.0	20.86524032356813	120.0	-120.0	0.9999999999999996	120.0	1	120.0	0.0;
	885	2049.3199999999997	238.65882025529112	2927.6	-2927.6	1.0	2927.6	1	2927.6	0.0;
	889	5710.374953738191	166.05654164844958	7140.9861109242875	-7140.9861109242875	1.0	7140.9861109242875	1	7140.9861109242875	0.0;
	917	151.2	-7.582721297814452	216.0	-216.0	0.9999999999999996	216.0	1	216.0	0.0;
	920	74.9	-12.021759047027064	107.0	-107.0	1.0	107.0	1	107.0	0.0;
	922	312.9	112.99716936060831	447.0	-447.0	0.9999999999999998	447.0	1	447.0	0.0;
	931	1679.9999999999998	404.0549020075146	2400.0	-2400.0	0.9999999999999999	2400.0	1	2400.0	0.0;
	934	81.19999999999999	-12.823156129627817	116.0	-116.0	0.9999999999999999	116.0	1	116.0	0.0;
	936	97.1088587	31.712197510971578	345.0	-345.0	0.9999999999999998	345.0	1	345.0	0.0;
	937	199.5	-26.614511461613905	285.0	-285.0	0.9999999999999999	285.0	1	285.0	0.0;
	948	0.0	2.0400075731929688	460.0	-460.0	0.9999999999999998	460.0	1	460.0	0.0;
	950	491.839348	77.30172042409723	709.0	-709.0	0.9999999999999998	709.0	1	709.0	0.0;
	963	2479.4	-123.07172688847845	3542.0	-3542.0	0.9999999999999998	3542.0	1	3542.0	0.0;
	964	389.19999999999993	15.249055844388792	556.0	-556.0	0.9999999999999999	556.0	1	556.0	0.0;
	979	119.69999999999999	65.39501557119804	171.0	-171.0	0.9999999999999999	171.0	1	171.0	0.0;
	987	0.0	0.41233692192890053	2227.0	-2227.0	1.0	2227.0	1	2227.0	0.0;
	988	0.0	-10.182994992172176	772.0	-772.0	0.9999999999999999	772.0	1	772.0	0.0;
	989	0.0	14.164231800813779	480.0	-480.0	0.9999999999999999	480.0	1	480.0	0.0;
	990	168.0	19.559206099342056	240.0	-240.0	0.9999999999999999	240.0	1	240.0	0.0;
	991	42.0	18.37450011012258	60.0	-60.0	0.9999999999999999	60.0	1	60.0	0.0;
	992	1670.8999999999999	-146.7930499420526	2387.0	-2387.0	0.9999999999999999	2387.0	1	2387.0	0.0;
	998	0.0	35.74427608631695	646.0	-646.0	1.0	646.0	1	646.0	0.0;
	1005	90.99999999999999	26.053708886816686	130.0	-130.0	0.9999999999999998	130.0	1	130.0	0.0;
	1040	83.3	-13.364224519903342	119.0	-119.0	0.9999999999999998	119.0	1	119.0	0.0;
	1059	259.0	-27.484769080597633	370.0	-370.0	0.9999999999999996	370.0	1	370.0	0.0;
	1060	97.29999999999998	-2.9592188664407852	139.0	-139.0	0.9999999999999999	139.0	1	139.0	0.0;
	1079	4255.201980671553	222.01018951145355	5326.237007223946	-5326.237007223946	1.0	5326.237007223946	1	5326.237007223946	0.0;
	1091	0.0	234.77883191800478	2173.0	-2173.0	1.0	2173.0	1	2173.0	0.0;
	1092	0.0	1.4786305096263497	271.0	-271.0	1.0	271.0	1	271.0	0.0;
	1094	833.77	-66.83611757999591	1191.1	-1191.1	0.9999999999999999	1191.1	1	1191.1	0.0;
	1097	0.0	36.75107752414712	385.0	-385.0	0.9999999999999997	385.0	1	385.0	0.0;
	1098	202.99999999999997	-20.348506339578353	290.0	-290.0	0.9999999999999999	290.0	1	290.0	0.0;
	1108	1679.9999999999998	67.27819894561493	2400.0	-2400.0	1.0	2400.0	1	2400.0	0.0;
	1109	1344.84	-104.80397235684859	3680.0	-3680.0	0.9999999999999999	3680.0	1	3680.0	0.0;
	1114	767.1999999999999	-80.94835888010647	1096.0	-1096.0	0.9999999999999998	1096.0	1	1096.0	0.0;
	1118	42.699999999999996	18.779473792339868	61.0	-61.0	0.9999999999999999	61.0	1	61.0	0.0;
	1119	354.48	-54.62890436120378	1070.0	-1070.0	1.0	1070.0	1	1070.0	0.0;
	1120	156.1	0.7621877216415731	223.0	-223.0	0.9999999999999999	223.0	1	223.0	0.0;
	1121	0.0	0.9816211226108852	1483.1	-1483.1	0.9999999999999997	1483.1	1	1483.1	0.0;
	1126	0.0	1.3618443352190548	125.0	-125.0	0.9999999999999998	125.0	1	125.0	0.0;
	1130	672.0	7.466924416150497	960.0	-960.0	0.9999999999999999	960.0	1	960.0	0.0;
	1136	0.0	29.554284571748056	2362.0	-2362.0	1.0	2362.0	1	2362.0	0.0;
	1137	24.9290307	166.07949717501083	488.0	-488.0	0.9999999999999999	488.0	1	488.0	0.0;
	1140	0.0	313.64168613606904	1436.0	-1436.0	0.9999999999999998	1436.0	1	1436.0	0.0;
	1152	990.4999999999999	132.2421215892468	1415.0	-1415.0	1.0	1415.0	1	1415.0	0.0;
	1172	76.3	-5.95760588792794	109.0	-109.0	0.9999999999999999	109.0	1	109.0	0.0;
	1173	92.39999999999999	-6.132117905183003	132.0	-132.0	0.9999999999999999	132.0	1	132.0	0.0;
	1174	2478.2099999999996	857.9481951580556	3640.0	-3640.0	0.9999999999999999	3640.0	1	3640.0	0.0;
	1178	1284.57	456.6878281061941	2726.0	-2726.0	0.9999999999999997	2726.0	1	2726.0	0.0;
	1208	61.6	65.02764136138495	111.96507645400601	-111.96507645400601	0.9999999999999999	111.96507645400601	1	111.96507645400601	0.0;
	1211	130.9	46.24569235088218	187.0	-187.0	0.9999999999999999	187.0	1	187.0	0.0;
	1214	546.4790029999999	-53.634791395269474	940.0	-940.0	0.9999999999999997	940.0	1	940.0	0.0;
	1222	0.0	120.59111928600552	210.0	-210.0	0.9999999999999998	210.0	1	210.0	0.0;
	1223	1056.3	-118.76713443489162	1509.0	-1509.0	0.9999999999999997	1509.0	1	1509.0	0.0;
	1228	572.5999999999999	33.43380854322392	818.0	-818.0	1.0	818.0	1	818.0	0.0;
	1231	0.0	69.94826497738997	855.0	-855.0	0.9999999999999997	855.0	1	855.0	0.0;
	1234	0.0	-16.16387635568954	140.0	-140.0	0.9999999999999998	140.0	1	140.0	0.0;
	1253	5372.328591817512	-508.26759395149173	6745.397788205438	-6745.397788205438	1.0	6745.397788205438	1	6745.397788205438	0.0;
	1255	0.0	43.78804058557989	242.0	-242.0	0.9999999999999999	242.0	1	242.0	0.0;
	1261	0.0	-1.3551683547107063	843.0	-843.0	1.0	843.0	1	843.0	0.0;
	1264	50.61	-4.795217151635008	72.3	-72.3	0.9999999999999999	72.3	1	72.3	0.0;
	1267	175.0	20.930253988563578	250.0	-250.0	1.0	250.0	1	250.0	0.0;
	1274	259.0	258.7489141683126	457.6297640138546	-457.6297640138546	0.9999999999999999	457.6297640138546	1	457.6297640138546	0.0;
	1281	0.0	160.9964997651427	1184.0	-1184.0	0.9999999999999997	1184.0	1	1184.0	0.0;
	1282	2037.0	-8.488041268340586	2910.0	-2910.0	1.0	2910.0	1	2910.0	0.0;
	1284	0.0	218.87301139934974	1722.0	-1722.0	0.9999999999999998	1722.0	1	1722.0	0.0;
	1286	104.99999999999999	152.52324031043233	231.46388363925254	-231.46388363925254	1.0	231.46388363925254	1	231.46388363925254	0.0;
	1299	1502.8460873999998	225.76890134216842	3816.0	-3816.0	0.9999999999999998	3816.0	1	3816.0	0.0;
	1312	99.82	139.61308599606127	214.5338193813492	-214.5338193813492	0.9999999999999997	214.5338193813492	1	214.5338193813492	0.0;
	1344	149.8	4.2680313420659495	214.0	-214.0	0.9999999999999999	214.0	1	214.0	0.0;
	1347	92.39999999999999	29.25401655881038	132.0	-132.0	0.9999999999999999	132.0	1	132.0	0.0;
	1352	105.65345489999997	5.615906823640094	162.0	-162.0	0.9999999999999998	162.0	1	162.0	0.0;
	1357	607.5999999999999	-24.393471783440088	868.0	-868.0	0.9999999999999997	868.0	1	868.0	0.0;
	1361	0.0	5.240130153919373	514.0	-514.0	0.9999999999999997	514.0	1	514.0	0.0;
	1362	111.3	-3.6927434587565893	159.0	-159.0	0.9999999999999998	159.0	1	159.0	0.0;
	1363	67.19999999999999	18.18968556879754	96.0	-96.0	0.9999999999999998	96.0	1	96.0	0.0;
	1368	2528.75	-274.0268696479254	3612.5	-3612.5	0.9999999999999999	3612.5	1	3612.5	0.0;
	1376	415.09999999999997	18.08030110701622	593.0	-593.0	0.9999999999999999	593.0	1	593.0	0.0;
	1377	0.0	230.41235709995868	288.01544637494834	-288.01544637494834	0.9999999999999998	288.01544637494834	1	288.01544637494834	0.0;
	1384	97.99999999999999	25.58590330078893	140.0	-140.0	0.9999999999999997	140.0	1	140.0	0.0;
	1397	741.9999999999999	-70.46847662338418	1060.0	-1060.0	0.9999999999999998	1060.0	1	1060.0	0.0;
	1400	0.0	13.381063745783539	105.0	-105.0	0.9999999999999998	105.0	1	105.0	0.0;
	1405	0.0	16.708902979013395	256.0	-256.0	0.9999999999999998	256.0	1	256.0	0.0;
	1410	90.43999999999997	-13.016701005991626	129.2	-129.2	0.9999999999999999	129.2	1	129.2	0.0;
	1412	56.489999999999995	14.235493960329196	80.7	-80.7	1.0	80.7	1	80.7	0.0;
	1422	0.0	97.48179262078679	444.0	-444.0	0.9999999999999998	444.0	1	444.0	0.0;
	1424	0.0	50.392047282188244	153.0	-153.0	0.9999999999999999	153.0	1	153.0	0.0;
	1425	0.0	12.324676960111795	250.0	-250.0	0.9999999999999998	250.0	1	250.0	0.0;
	1476	0.0	3.074524434530594	931.3	-931.3	1.0	931.3	1	931.3	0.0;
	1477	98.69999999999999	-13.65167985385591	141.0	-141.0	0.9999999999999998	141.0	1	141.0	0.0;
	1478	65.10000000000001	-9.646338668665436	93.0	-93.0	0.9999999999999999	93.0	1	93.0	0.0;
	1480	0.0	27.74291622454909	472.0	-472.0	0.9999999999999997	472.0	1	472.0	0.0;
	1485	0.0	-8.74679365661657	923.0	-923.0	0.9999999999999999	923.0	1	923.0	0.0;
	1489	501.19999999999993	-58.24093181811975	716.0	-716.0	0.9999999999999999	716.0	1	716.0	0.0;
	1491	528.4999999999999	-66.81893522090911	755.0	-755.0	0.9999999999999999	755.0	1	755.0	0.0;
	1493	107.79999999999998	113.31117357249674	195.49721088314342	-195.49721088314342	0.9999999999999996	195.49721088314342	1	195.49721088314342	0.0;
	1495	434.0	-59.425878053649086	620.0	-620.0	0.9999999999999997	620.0	1	620.0	0.0;
	1500	1752.1000000000001	-34.03616382198649	2503.0	-2503.0	0.9999999999999999	2503.0	1	2503.0	0.0;
	1501	0.0	-1.1817178347714952	1316.0	-1316.0	1.0	1316.0	1	1316.0	0.0;
	1513	0.0	41.90368922452357	1281.0	-1281.0	1.0	1281.0	1	1281.0	0.0;
	1514	23.799999999999997	13.484383276513135	34.193123220080444	-34.193123220080444	0.9999999999999999	34.193123220080444	1	34.193123220080444	0.0;
	1516	289.09999999999997	-13.938229890038901	413.0	-413.0	1.0	413.0	1	413.0	0.0;
	1520	14.7	-0.381842181305999	21.0	-21.0	0.9999999999999999	21.0	1	21.0	0.0;
	1522	67.19999999999999	-3.6468229255273275	96.0	-96.0	0.9999999999999998	96.0	1	96.0	0.0;
	1530	202.3	38.055834959397764	289.0	-289.0	0.9999999999999998	289.0	1	289.0	0.0;
	1536	0.0	94.08578092474168	3996.0	-3996.0	0.9999999999999996	3996.0	1	3996.0	0.0;
	1537	2037.0	129.9254153993993	2910.0	-2910.0	1.0	2910.0	1	2910.0	0.0;
	1541	1942.3600000000001	264.0378182603389	2774.8	-2774.8	0.9999999999999997	2774.8	1	2774.8	0.0;
	1545	681.6207391	461.3696404029388	2600.0	-2600.0	0.9999999999999998	2600.0	1	2600.0	0.0;
	1568	132.29999999999998	226.19297227963543	327.55379021213804	-327.55379021213804	1.0	327.55379021213804	1	327.55379021213804	0.0;
	1581	917.4199999999998	-70.89018139409778	1310.6	-1310.6	0.9999999999999998	1310.6	1	1310.6	0.0;
	1582	0.0	65.95585851755258	1999.0	-1999.0	0.9999999999999998	1999.0	1	1999.0	0.0;
	1586	1872.4999999999998	-195.90022610186847	2675.0	-2675.0	0.9999999999999999	2675.0	1	2675.0	0.0;
	1594	641.2	-23.668163154469255	916.0	-916.0	0.9999999999999998	916.0	1	916.0	0.0;
	1596	1698.8999999999996	-113.37962014310024	2427.0	-2427.0	1.0	2427.0	1	2427.0	0.0;
	1612	136.1704715	-20.74168218765495	318.0	-318.0	0.9999999999999998	318.0	1	318.0	0.0;
	1618	0.0	103.6615054497666	155.0	-155.0	0.9999999999999999	155.0	1	155.0	0.0;
	1622	185.01000000000002	-20.438274198342928	264.3	-264.3	0.9999999999999999	264.3	1	264.3	0.0;
	1623	286.99999999999994	-43.35503541908593	410.0	-410.0	0.9999999999999999	410.0	1	410.0	0.0;
	1625	0.0	3.815647418606501	171.5	-171.5	0.9999999999999997	171.5	1	171.5	0.0;
	1628	293.3	-46.24332357106076	419.0	-419.0	0.9999999999999998	419.0	1	419.0	0.0;
	1629	0.0	3.0503333606782643	217.0	-217.0	0.9999999999999997	217.0	1	217.0	0.0;
	1630	0.0	4.4364241095845065	475.0	-475.0	0.9999999999999996	475.0	1	475.0	0.0;
	1631	324.79999999999995	-13.193370865718729	464.0	-464.0	1.0	464.0	1	464.0	0.0;
	1632	0.0	37.49540794714649	667.0	-667.0	1.0	667.0	1	667.0	0.0;
	1636	22.4	19.85161384093708	37.41337018887943	-37.41337018887943	0.9999999999999999	37.41337018887943	1	37.41337018887943	0.0;
	1643	0.0	88.60803597597292	2002.0	-2002.0	0.9999999999999997	2002.0	1	2002.0	0.0;
	1654	193.05999999999997	49.8072756704006	275.8	-275.8	1.0	275.8	1	275.8	0.0;
	1669	1442.0	390.43488340848546	2060.0	-2060.0	0.9999999999999999	2060.0	1	2060.0	0.0;
	1685	62.3	10.354561470082034	89.0	-89.0	0.9999999999999997	89.0	1	89.0	0.0;
	1686	72.8	49.2964673829966	109.90039308706748	-109.90039308706748	1.0	109.90039308706748	1	109.90039308706748	0.0;
	1691	2463.2999999999997	-83.257990297614	3519.0	-3519.0	0.9999999999999997	3519.0	1	3519.0	0.0;
	1694	0.0	72.6284295458153	1520.0	-1520.0	0.9999999999999996	1520.0	1	1520.0	0.0;
	1698	0.0	-12.39219622465452	2882.0	-2882.0	0.9999999999999999	2882.0	1	2882.0	0.0;
	1704	732.9	-83.06717765434617	2453.0	-2453.0	0.9999999999999999	2453.0	1	2453.0	0.0;
	1706	1001.0	-106.32046282242726	1430.0	-1430.0	0.9999999999999999	1430.0	1	1430.0	0.0;
	1714	0.0	138.11109582543008	1860.0	-1860.0	0.9999999999999999	1860.0	1	1860.0	0.0;
	1717	1185.4722242999999	-68.43726138410544	1990.0	-1990.0	1.0	1990.0	1	1990.0	0.0;
	1723	0.0	8.08378451445434	1045.0	-1045.0	0.9999999999999999	1045.0	1	1045.0	0.0;
	1733	1602.9999999999998	-117.15855056213206	2290.0	-2290.0	0.9999999999999999	2290.0	1	2290.0	0.0;
	1740	0.0	16.532372760508075	560.0	-560.0	0.9999999999999999	560.0	1	560.0	0.0;
	1743	529.9	-7.890760786193959	757.0	-757.0	1.0	757.0	1	757.0	0.0;
	1746	0.0	4.530802560444175	130.0	-130.0	1.0	130.0	1	130.0	0.0;
	1748	86.8	-2.862510547005929	124.0	-124.0	0.9999999999999999	124.0	1	124.0	0.0;
	1752	236.45999999999998	-31.26918131527911	337.8	-337.8	0.9999999999999997	337.8	1	337.8	0.0;
	1753	0.0	-6.757270408209029	838.0	-838.0	1.0	838.0	1	838.0	0.0;
	1754	389.9	-60.48354715737199	557.0	-557.0	1.0	557.0	1	557.0	0.0;
	1756	130.9	-11.688814719381574	187.0	-187.0	1.0	187.0	1	187.0	0.0;
	1760	0.0	54.583748178589154	430.0	-430.0	0.9999999999999999	430.0	1	430.0	0.0;
	1761	192.49999999999997	57.442842062928534	275.0	-275.0	0.9999999999999999	275.0	1	275.0	0.0;
	1762	38.85	39.866553665044016	69.58206262581069	-69.58206262581069	0.9999999999999998	69.58206262581069	1	69.58206262581069	0.0;
	1763	44.099999999999994	4.619188068107505	63.0	-63.0	0.9999999999999998	63.0	1	63.0	0.0;
	1764	326.06	-31.692901418988285	465.8	-465.8	0.9999999999999998	465.8	1	465.8	0.0;
	1766	126.0	-13.7627118534966	180.0	-180.0	1.0	180.0	1	180.0	0.0;
	1778	839.9999999999999	-27.062973376124088	1200.0	-1200.0	0.9999999999999997	1200.0	1	1200.0	0.0;
	1786	103.9290595	71.32074714795273	465.0	-465.0	1.0	465.0	1	465.0	0.0;
	1801	1769.6	330.80754592158945	2528.0	-2528.0	0.9999999999999998	2528.0	1	2528.0	0.0;
	1809	113.39999999999999	12.5672384087023	162.0	-162.0	1.0	162.0	1	162.0	0.0;
	1817	151.89999999999998	165.31897322290038	280.6353642503528	-280.6353642503528	1.0	280.6353642503528	1	280.6353642503528	0.0;
	1822	65.10000000000001	-10.807426537653905	93.0	-93.0	0.9999999999999997	93.0	1	93.0	0.0;
	1830	0.0	183.8828809983686	229.85360124796074	-229.85360124796074	0.9999999999999999	229.85360124796074	1	229.85360124796074	0.0;
	1834	0.0	-4.8921547342864695	504.0	-504.0	1.0	504.0	1	504.0	0.0;
	1835	0.0	274.94384822980487	1000.0	-1000.0	0.9999999999999998	1000.0	1	1000.0	0.0;
	1857	0.0	18.20097067313672	270.0	-270.0	0.9999999999999997	270.0	1	270.0	0.0;
	1859	2100.0	1.908501163120553	3000.0	-3000.0	0.9999999999999999	3000.0	1	3000.0	0.0;
	1861	1802.4999999999998	-117.85063058709282	2575.0	-2575.0	0.9999999999999999	2575.0	1	2575.0	0.0;
	1866	700.0	-63.775924207763026	1000.0	-1000.0	1.0	1000.0	1	1000.0	0.0;
	1867	0.0	4.651758257424826	926.0	-926.0	1.0	926.0	1	926.0	0.0;
	1876	168.0	-21.117180918086717	240.0	-240.0	0.9999999999999999	240.0	1	240.0	0.0;
	1878	165.55	-21.66025127872726	236.5	-236.5	0.9999999999999998	236.5	1	236.5	0.0;
	1879	229.6	-38.82169389943931	328.0	-328.0	0.9999999999999999	328.0	1	328.0	0.0;
	1880	254.1	-21.94928352576295	363.0	-363.0	1.0	363.0	1	363.0	0.0;
	1891	63.0	-10.121722512346166	90.0	-90.0	1.0	90.0	1	90.0	0.0;
	1893	202.99999999999997	-27.89185193489554	290.0	-290.0	0.9999999999999998	290.0	1	290.0	0.0;
	1895	676.322136	123.47601679906622	970.0	-970.0	0.9999999999999997	970.0	1	970.0	0.0;
	1897	395.5	16.292782477259927	565.0	-565.0	1.0	565.0	1	565.0	0.0;
	1902	84.0	16.84565484766503	120.0	-120.0	0.9999999999999998	120.0	1	120.0	0.0;
	1952	0.0	16.68295290442387	3690.0	-3690.0	1.0	3690.0	1	3690.0	0.0;
	1957	1744.7274865999998	-164.27967629786346	4683.4	-4683.4	1.0	4683.4	1	4683.4	0.0;
	1958	0.0	-10.707452057571686	1084.0	-1084.0	0.9999999999999999	1084.0	1	1084.0	0.0;
	1975	273.0	-17.92332714680846	390.0	-390.0	0.9999999999999998	390.0	1	390.0	0.0;
	1976	214.2	-16.504408002898728	306.0	-306.0	0.9999999999999998	306.0	1	306.0	0.0;
	1982	1120.0	-70.10873702239164	1600.0	-1600.0	0.9999999999999999	1600.0	1	1600.0	0.0;
	1984	63.0	156.04965987862235	210.3586830727821	-210.3586830727821	0.9999999999999998	210.3586830727821	1	210.3586830727821	0.0;
	1985	0.0	0.6638602891356717	432.0	-432.0	1.0	432.0	1	432.0	0.0;
	1990	157.77999999999997	-3.5897990443185894	225.4	-225.4	0.9999999999999999	225.4	1	225.4	0.0;
	1994	410.55	-41.20049534129385	586.5	-586.5	0.9999999999999996	586.5	1	586.5	0.0;
	1998	207.06000000000003	-24.10800034317266	295.8	-295.8	1.0	295.8	1	295.8	0.0;
	2001	282.8	-26.42602358773719	404.0	-404.0	0.9999999999999998	404.0	1	404.0	0.0;
	2003	0.0	78.44893812510034	120.0	-120.0	1.0	120.0	1	120.0	0.0;
	2004	522.8999999999999	-14.221010536679884	747.0	-747.0	0.9999999999999998	747.0	1	747.0	0.0;
	2006	0.0	19.542175039847535	190.0	-190.0	0.9999999999999998	190.0	1	190.0	0.0;
	2015	61.6	31.54724602186928	88.0	-88.0	0.9999999999999999	88.0	1	88.0	0.0;
	2016	0.0	62.83552336922279	395.0	-395.0	0.9999999999999998	395.0	1	395.0	0.0;
	2020	0.0	22.68786770509706	2210.0	-2210.0	0.9999999999999999	2210.0	1	2210.0	0.0;
	2021	1273.9999999999998	-81.05184159954008	1820.0	-1820.0	0.9999999999999994	1820.0	1	1820.0	0.0;
	2027	96.59999999999998	-15.746723765802617	138.0	-138.0	0.9999999999999997	138.0	1	138.0	0.0;
	2029	296.1	-11.947588755107155	423.0	-423.0	0.9999999999999999	423.0	1	423.0	0.0;
	2032	290.5	29.465792698542824	415.0	-415.0	1.0	415.0	1	415.0	0.0;
	2034	0.0	52.300126822318425	475.0	-475.0	0.9999999999999999	475.0	1	475.0	0.0;
	2037	0.0	34.73267485897386	550.0	-550.0	1.0	550.0	1	550.0	0.0;
	2039	275.66	-10.418678570992569	393.8	-393.8	0.9999999999999999	393.8	1	393.8	0.0;
	2040	169.67999999999998	-0.9166467857452926	242.4	-242.4	0.9999999999999999	242.4	1	242.4	0.0;
	2056	111.99999999999999	36.960991917617534	160.0	-160.0	0.9999999999999997	160.0	1	160.0	0.0;
	2063	1195.18	-83.25824369330245	2721.0	-2721.0	1.0	2721.0	1	2721.0	0.0;
	2101	0.0	1.8285416487518886	350.0	-350.0	0.9999999999999997	350.0	1	350.0	0.0;
	2106	612.5	-61.79702938954975	875.0	-875.0	0.9999999999999997	875.0	1	875.0	0.0;
	2109	0.0	13.694484653043688	491.0	-491.0	0.9999999999999998	491.0	1	491.0	0.0;
	2126	0.0	3.008719829346773	516.0	-516.0	0.9999999999999998	516.0	1	516.0	0.0;
	2130	560.0	-52.97575135266648	800.0	-800.0	0.9999999999999999	800.0	1	800.0	0.0;
	2132	1418.2	-101.55215777683586	2026.0	-2026.0	0.9999999999999998	2026.0	1	2026.0	0.0;
	2134	0.0	33.73983923570616	433.0	-433.0	0.9999999999999999	433.0	1	433.0	0.0;
	2135	1324.4	37.44911286561556	1892.0	-1892.0	0.9999999999999998	1892.0	1	1892.0	0.0;
	2137	0.0	6.827833333926499	218.0	-218.0	1.0	218.0	1	218.0	0.0;
	2140	0.0	0.8443161130845277	66.0	-66.0	0.9999999999999999	66.0	1	66.0	0.0;
	2143	0.0	3.341778561228914	823.0	-823.0	0.9999999999999997	823.0	1	823.0	0.0;
	2145	362.59999999999997	-2.071586229925443	518.0	-518.0	0.9999999999999997	518.0	1	518.0	0.0;
	2149	700.0	15.063945387042416	1000.0	-1000.0	0.9999999999999998	1000.0	1	1000.0	0.0;
	2152	0.0	13.010365915600364	430.0	-430.0	0.9999999999999998	430.0	1	430.0	0.0;
	2157	165.55	20.748174016375227	236.5	-236.5	0.9999999999999997	236.5	1	236.5	0.0;
	2159	0.0	68.49195750915682	110.0	-110.0	0.9999999999999998	110.0	1	110.0	0.0;
	2165	165.9	29.05238221716328	237.0	-237.0	0.9999999999999999	237.0	1	237.0	0.0;
	2167	426.44	-17.1578393118272	609.2	-609.2	0.9999999999999997	609.2	1	609.2	0.0;
	2168	0.0	74.96538076067394	1705.0	-1705.0	0.9999999999999999	1705.0	1	1705.0	0.0;
	2174	0.0	9.835525625406744	272.0	-272.0	0.9999999999999998	272.0	1	272.0	0.0;
	2178	1154.2999999999997	326.66662736600995	1649.0	-1649.0	0.9999999999999997	1649.0	1	1649.0	0.0;
	2201	2085.2999999999997	187.30027216697786	2979.0	-2979.0	0.9999999999999997	2979.0	1	2979.0	0.0;
	2205	0.0	458.7478922954733	1200.0	-1200.0	0.9999999999999998	1200.0	1	1200.0	0.0;
	2224	0.0	198.54354875264363	516.0	-516.0	0.9999999999999997	516.0	1	516.0	0.0;
	2229	616.6999999999999	240.5751836884232	881.0	-881.0	1.0	881.0	1	881.0	0.0;
	2240	0.0	3.4883263732139356	525.0	-525.0	0.9999999999999999	525.0	1	525.0	0.0;
	2258	602.0	-38.21605521325152	860.0	-860.0	1.0	860.0	1	860.0	0.0;
	2261	419.99999999999994	-34.58108711473932	600.0	-600.0	0.9999999999999999	600.0	1	600.0	0.0;
	2272	1330.0	-29.914487338096567	1900.0	-1900.0	0.9999999999999997	1900.0	1	1900.0	0.0;
	2282	672.0	8.495482396071324	960.0	-960.0	0.9999999999999999	960.0	1	960.0	0.0;
	2292	560.0	-23.622622793731036	800.0	-800.0	1.0	800.0	1	800.0	0.0;
	2298	315.0	-13.840524701574806	450.0	-450.0	0.9999999999999999	450.0	1	450.0	0.0;
	2299	241.5	-8.550928557244438	345.0	-345.0	0.9999999999999999	345.0	1	345.0	0.0;
	2304	126.0	23.19986442592574	180.0	-180.0	1.0	180.0	1	180.0	0.0;
	2314	0.0	19.81579772451428	1436.0	-1436.0	0.9999999999999999	1436.0	1	1436.0	0.0;
	2315	1291.43	-109.63280053280515	2910.0	-2910.0	0.9999999999999998	2910.0	1	2910.0	0.0;
	2364	0.0	331.26377337748704	655.0	-655.0	0.9999999999999998	655.0	1	655.0	0.0;
	2376	861.0	99.05041001694941	1230.0	-1230.0	0.9999999999999999	1230.0	1	1230.0	0.0;
	2377	84.0	-12.546274322077187	120.0	-120.0	1.0	120.0	1	120.0	0.0;
	2378	177.79999999999998	-28.275004926711215	254.0	-254.0	1.0	254.0	1	254.0	0.0;
	2380	0.0	82.95204278880675	881.0	-881.0	0.9999999999999998	881.0	1	881.0	0.0;
	2393	751.3099999999998	-40.07373019487781	2073.0	-2073.0	0.9999999999999999	2073.0	1	2073.0	0.0;
	2395	0.0	15.491706206108551	664.0	-664.0	1.0	664.0	1	664.0	0.0;
	2397	586.6	-71.10828010209788	838.0	-838.0	1.0	838.0	1	838.0	0.0;
	2409	525.0	-53.877448456812026	750.0	-750.0	0.9999999999999999	750.0	1	750.0	0.0;
	2413	0.0	-5.311540290597389	988.0	-988.0	0.9999999999999999	988.0	1	988.0	0.0;
	2414	446.5999999999999	-6.14711776431397	638.0	-638.0	1.0	638.0	1	638.0	0.0;
	2427	0.0	42.22787147174918	202.0	-202.0	0.9999999999999999	202.0	1	202.0	0.0;
	2443	0.0	32.36841630390902	540.0	-540.0	0.9999999999999998	540.0	1	540.0	0.0;
	2457	440.99999999999994	-13.478203176500708	630.0	-630.0	0.9999999999999998	630.0	1	630.0	0.0;
	2459	206.5	-15.296585513546102	295.0	-295.0	0.9999999999999998	295.0	1	295.0	0.0;
	2460	111.99999999999999	-8.586478801383969	160.0	-160.0	0.9999999999999999	160.0	1	160.0	0.0;
	2463	2151.7999999999997	-84.00336837798406	3074.0	-3074.0	1.0	3074.0	1	3074.0	0.0;
	2464	685.2999999999998	-42.1774791829394	979.0	-979.0	1.0	979.0	1	979.0	0.0;
	2466	440.99999999999994	-18.834861505567762	630.0	-630.0	0.9999999999999999	630.0	1	630.0	0.0;
	2470	119.69999999999999	32.28779913831519	171.0	-171.0	1.0	171.0	1	171.0	0.0;
	2472	308.0	-9.967354708866214	440.0	-440.0	1.0	440.0	1	440.0	0.0;
	2476	0.0	8.437659286416002	1979.0	-1979.0	0.9999999999999998	1979.0	1	1979.0	0.0;
	2497	0.0	130.5061797151314	365.2	-365.2	0.9999999999999999	365.2	1	365.2	0.0;
	2527	0.0	1.8364030020043534	513.0	-513.0	0.9999999999999998	513.0	1	513.0	0.0;
	2537	1462.9999999999998	1030.6497288164503	2236.9789419512804	-2236.9789419512804	0.9999999999999999	2236.9789419512804	1	2236.9789419512804	0.0;
	2541	573.9999999999999	-93.37191785799992	820.0	-820.0	0.9999999999999998	820.0	1	820.0	0.0;
	2542	130.20000000000002	24.732705324927302	186.0	-186.0	0.9999999999999999	186.0	1	186.0	0.0;
	2548	9.077625199999998	-1.4057254572713114	190.0	-190.0	1.0	190.0	1	190.0	0.0;
	2559	364.9099999999999	1.0413839655354151	2147.0	-2147.0	0.9999999999999998	2147.0	1	2147.0	0.0;
	2561	0.0	64.73131154210864	290.0	-290.0	1.0	290.0	1	290.0	0.0;
	2566	1147.9999999999998	-124.9206079554094	1640.0	-1640.0	1.0	1640.0	1	1640.0	0.0;
	2571	274.19	-10.03772879990673	391.7	-391.7	0.9999999999999999	391.7	1	391.7	0.0;
	2573	190.39999999999998	-30.868337695027225	272.0	-272.0	0.9999999999999997	272.0	1	272.0	0.0;
	2581	1157.1	-72.74369028519709	1653.0	-1653.0	0.9999999999999997	1653.0	1	1653.0	0.0;
	2585	1072.4	-78.98577145710861	1532.0	-1532.0	0.9999999999999999	1532.0	1	1532.0	0.0;
	2587	166.6	-8.559900955334832	238.0	-238.0	0.9999999999999999	238.0	1	238.0	0.0;
	2597	209.99999999999997	-16.665815247603863	300.0	-300.0	0.9999999999999999	300.0	1	300.0	0.0;
	2598	0.0	-0.08143980798174522	650.0	-650.0	0.9999999999999998	650.0	1	650.0	0.0;
	2605	0.0	23.095047986695068	153.4	-153.4	0.9999999999999998	153.4	1	153.4	0.0;
	2607	0.0	31.78230595705901	170.0	-170.0	1.0	170.0	1	170.0	0.0;
	2608	1128.4	3.849131428033592	1612.0	-1612.0	1.0	1612.0	1	1612.0	0.0;
	2609	1357.9999999999998	0.35862885868129385	1940.0	-1940.0	0.9999999999999999	1940.0	1	1940.0	0.0;
	2610	948.5	-108.65589015635622	1355.0	-1355.0	0.9999999999999998	1355.0	1	1355.0	0.0;
	2614	308.0	-9.67796541413739	440.0	-440.0	0.9999999999999999	440.0	1	440.0	0.0;
	2620	656.9295642	-31.23587078477812	1184.0	-1184.0	0.9999999999999999	1184.0	1	1184.0	0.0;
	2621	0.0	30.27550923393365	230.0	-230.0	0.9999999999999998	230.0	1	230.0	0.0;
	2623	80.5	202.32032236111786	272.1837696079234	-272.1837696079234	0.9999999999999998	272.1837696079234	1	272.1837696079234	0.0;
	2626	154.0	94.06405897325159	225.56888911193568	-225.56888911193568	0.9999999999999998	225.56888911193568	1	225.56888911193568	0.0;
	2632	220.49999999999997	5.914923019152784	315.0	-315.0	0.9999999999999997	315.0	1	315.0	0.0;
	2634	0.0	5.4604573799109355	360.0	-360.0	0.9999999999999997	360.0	1	360.0	0.0;
	2637	214.89999999999995	-12.434002115463304	307.0	-307.0	0.9999999999999998	307.0	1	307.0	0.0;
	2639	151.2	23.034608215380096	216.0	-216.0	0.9999999999999997	216.0	1	216.0	0.0;
	2641	658.6999999999999	-62.865706174557076	941.0	-941.0	0.9999999999999998	941.0	1	941.0	0.0;
	2643	478.79999999999995	-28.089255061791008	684.0	-684.0	0.9999999999999998	684.0	1	684.0	0.0;
	2660	764.4	412.18973187049005	1092.0	-1092.0	0.9999999999999999	1092.0	1	1092.0	0.0;
	2677	58.6966058	313.8762230391351	1066.0	-1066.0	0.9999999999999999	1066.0	1	1066.0	0.0;
	2688	0.0	6.18714302153098	432.0	-432.0	0.9999999999999999	432.0	1	432.0	0.0;
	2689	0.0	2.0361848130791005	595.0	-595.0	0.9999999999999998	595.0	1	595.0	0.0;
	2690	0.0	28.076458089374807	513.0	-513.0	0.9999999999999999	513.0	1	513.0	0.0;
	2693	0.0	20.0304730098469	1199.6	-1199.6	1.0	1199.6	1	1199.6	0.0;
	2698	227.5	40.43771228686769	325.0	-325.0	0.9999999999999998	325.0	1	325.0	0.0;
	2712	280.69999999999993	102.61127112900259	401.0	-401.0	0.9999999999999996	401.0	1	401.0	0.0;
	2714	107.1	-18.1332662841771	153.0	-153.0	1.0	153.0	1	153.0	0.0;
	2717	0.0	23.231834479382606	291.0	-291.0	1.0	291.0	1	291.0	0.0;
	2731	241.5	3.0875787088642186	345.0	-345.0	1.0	345.0	1	345.0	0.0;
	2739	154.0	-13.43813933575857	220.0	-220.0	0.9999999999999998	220.0	1	220.0	0.0;
	2756	119.0	48.771801489029876	170.0	-170.0	0.9999999999999999	170.0	1	170.0	0.0;
	2758	899.4999999999999	101.64240738977979	1285.0	-1285.0	0.9999999999999999	1285.0	1	1285.0	0.0;
	2764	123.89999999999999	-19.58296322829121	177.0	-177.0	1.0	177.0	1	177.0	0.0;
	2766	0.0	3.064586700302459	95.0	-95.0	1.0	95.0	1	95.0	0.0;
	2767	665.0	21.50614370428798	950.0	-950.0	0.9999999999999999	950.0	1	950.0	0.0;
	2768	473.19999999999993	-37.10579028247876	676.0	-676.0	0.9999999999999998	676.0	1	676.0	0.0;
	2777	138.6	3.1771472219415675	198.0	-198.0	0.9999999999999997	198.0	1	198.0	0.0;
	2783	0.0	3.714866084467168	120.0	-120.0	0.9999999999999999	120.0	1	120.0	0.0;
	2784	487.9	-53.95421319838761	697.0	-697.0	0.9999999999999998	697.0	1	697.0	0.0;
	2793	149.1	-11.909694399918596	213.0	-213.0	0.9999999999999999	213.0	1	213.0	0.0;
	2846	0.0	-1.1375101638111247	921.7	-921.7	0.9999999999999997	921.7	1	921.7	0.0;
	2852	38.5	-6.331602298054976	55.0	-55.0	1.0	55.0	1	55.0	0.0;
	2864	249.89999999999998	68.99289854351072	357.0	-357.0	1.0	357.0	1	357.0	0.0;
	2867	195.99999999999997	-16.786664457398963	280.0	-280.0	1.0	280.0	1	280.0	0.0;
	2869	273.0	-33.51556600124555	390.0	-390.0	0.9999999999999998	390.0	1	390.0	0.0;
	2884	1572.2	-142.94697155805454	2246.0	-2246.0	0.9999999999999999	2246.0	1	2246.0	0.0;
	2885	179.2	-20.960631899497155	256.0	-256.0	0.9999999999999997	256.0	1	256.0	0.0;
	2889	535.5333350637081	-22.46294453082524	5000.0	-5000.0	1.0	5000.0	1	5000.0	0.0;
	2898	192.49999999999997	23.33411412409263	275.0	-275.0	0.9999999999999997	275.0	1	275.0	0.0;
	2906	70.0	284.6171368498508	366.37351711702354	-366.37351711702354	1.0	366.37351711702354	1	366.37351711702354	0.0;
	2915	81.19999999999999	31.523188502073996	116.0	-116.0	0.9999999999999998	116.0	1	116.0	0.0;
	2925	542.2799815999999	102.43883397303762	1607.5	-1607.5	1.0	1607.5	1	1607.5	0.0;
	2928	84.7	5.12955621180853	121.0	-121.0	0.9999999999999999	121.0	1	121.0	0.0;
	2930	40.599999999999994	25.97278182345091	60.24617980171778	-60.24617980171778	0.9999999999999998	60.24617980171778	1	60.24617980171778	0.0;
	2934	145.6	25.705130401800027	208.0	-208.0	0.9999999999999998	208.0	1	208.0	0.0;
	2937	756.0	174.76065629980647	1080.0	-1080.0	0.9999999999999998	1080.0	1	1080.0	0.0;
	2939	217.0	-27.087553787340944	310.0	-310.0	0.9999999999999999	310.0	1	310.0	0.0;
	2948	0.0	37.94889802758905	912.0	-912.0	0.9999999999999998	912.0	1	912.0	0.0;
	2966	440.99999999999994	69.98876895036484	630.0	-630.0	0.9999999999999999	630.0	1	630.0	0.0;
	2973	394.09999999999997	-43.07620456959585	563.0	-563.0	0.9999999999999997	563.0	1	563.0	0.0;
	2974	280.0	-4.2853264990856825	400.0	-400.0	0.9999999999999997	400.0	1	400.0	0.0;
	2981	44.099999999999994	14.671272861012852	63.0	-63.0	0.9999999999999999	63.0	1	63.0	0.0;
	3022	91.69999999999999	92.43222061959003	162.7527141126827	-162.7527141126827	0.9999999999999999	162.7527141126827	1	162.7527141126827	0.0;
	3023	174.3	243.91151696766093	374.7359864571855	-374.7359864571855	0.9999999999999999	374.7359864571855	1	374.7359864571855	0.0;
	3059	1226.3999999999999	13.142607274692015	1752.0	-1752.0	0.9999999999999998	1752.0	1	1752.0	0.0;
	3064	585.4816624999999	-11.20623369536161	1772.0	-1772.0	1.0	1772.0	1	1772.0	0.0;
	3074	291.67350029999994	91.0921964898508	800.0	-800.0	0.9999999999999997	800.0	1	800.0	0.0;
	3075	437.5	31.44239371900558	625.0	-625.0	1.0	625.0	1	625.0	0.0;
	3094	653.1	-47.49737811680166	933.0	-933.0	0.9999999999999999	933.0	1	933.0	0.0;
	3108	432.59999999999997	130.485441438507	618.0	-618.0	0.9999999999999998	618.0	1	618.0	0.0;
	3109	212.09999999999997	28.04432763159169	303.0	-303.0	0.9999999999999998	303.0	1	303.0	0.0;
	3123	35.0	33.49655959473728	60.557559198405734	-60.557559198405734	0.9999999999999997	60.557559198405734	1	60.557559198405734	0.0;
	3159	35.0	2.672955693423781	50.0	-50.0	0.9999999999999996	50.0	1	50.0	0.0;
	3160	104.99999999999999	0.5308529925151538	150.0	-150.0	1.0	150.0	1	150.0	0.0;
	3162	433.4881719	8.488960587705614	1600.0	-1600.0	1.0	1600.0	1	1600.0	0.0;
	3182	389.19999999999993	215.73422632210546	556.2400229537792	-556.2400229537792	0.9999999999999998	556.2400229537792	1	556.2400229537792	0.0;
	3198	603.3999999999999	-43.08292750783563	862.0	-862.0	0.9999999999999997	862.0	1	862.0	0.0;
	3208	263.0177809	5.977659970404827	626.0	-626.0	0.9999999999999999	626.0	1	626.0	0.0;
	3214	2016.0	-91.64304278638521	2880.0	-2880.0	0.9999999999999998	2880.0	1	2880.0	0.0;
	3216	419.99999999999994	-9.746622697210725	600.0	-600.0	0.9999999999999998	600.0	1	600.0	0.0;
	3227	225.74999999999997	-7.023253678927063	322.5	-322.5	0.9999999999999998	322.5	1	322.5	0.0;
	3231	333.2	-4.159903302478988	476.0	-476.0	0.9999999999999999	476.0	1	476.0	0.0;
	3243	1617.0000000000002	34.441908982074764	2310.0	-2310.0	0.9999999999999998	2310.0	1	2310.0	0.0;
	3249	97.99999999999999	17.287953962574736	140.0	-140.0	0.9999999999999999	140.0	1	140.0	0.0;
	3250	157.5	-2.2917221922403925	225.0	-225.0	0.9999999999999998	225.0	1	225.0	0.0;
	3253	209.99999999999997	-30.592705895211246	300.0	-300.0	1.0	300.0	1	300.0	0.0;
	3258	1260.0	31.466584429452602	1800.0	-1800.0	0.9999999999999998	1800.0	1	1800.0	0.0;
	3264	875.0	189.28247735307914	1250.0	-1250.0	0.9999999999999997	1250.0	1	1250.0	0.0;
	3269	419.99999999999994	20.058939403058716	600.0	-600.0	0.9999999999999998	600.0	1	600.0	0.0;
	3272	431.9	-68.34672928517051	617.0	-617.0	0.9999999999999997	617.0	1	617.0	0.0;
	3277	669.9	44.138373849423104	957.0	-957.0	1.0	957.0	1	957.0	0.0;
	3287	178.49999999999997	-18.55654905494382	255.0	-255.0	1.0	255.0	1	255.0	0.0;
	3290	43.4	-2.4898260526948865	62.0	-62.0	0.9999999999999998	62.0	1	62.0	0.0;
	3316	168.0	50.069600549937206	240.0	-240.0	0.9999999999999998	240.0	1	240.0	0.0;
	3317	177.79999999999998	32.69052002533635	254.0	-254.0	0.9999999999999998	254.0	1	254.0	0.0;
	3356	102.89999999999999	-4.688381270321572	147.0	-147.0	1.0	147.0	1	147.0	0.0;
	3359	252.0	-38.23885119731458	360.0	-360.0	1.0	360.0	1	360.0	0.0;
	3364	0.0	-0.012353669283936275	427.0	-427.0	0.9999999999999997	427.0	1	427.0	0.0;
	3369	226.09999999999997	-24.130428605666047	323.0	-323.0	0.9999999999999999	323.0	1	323.0	0.0;
	3388	0.0	18.14597515625286	1470.0	-1470.0	0.9999999999999998	1470.0	1	1470.0	0.0;
	3394	0.0	40.62795246717021	194.0	-194.0	0.9999999999999997	194.0	1	194.0	0.0;
	3397	0.0	7.242521834626517	338.0	-338.0	1.0	338.0	1	338.0	0.0;
	3399	0.0	239.17632390422617	550.0	-550.0	0.9999999999999999	550.0	1	550.0	0.0;
	3402	651.0	-57.6202970031907	930.0	-930.0	0.9999999999999998	930.0	1	930.0	0.0;
	3403	172.2	107.92942618201695	254.03494172794	-254.03494172794	1.0	254.03494172794	1	254.03494172794	0.0;
	3408	104.3	-0.5113036630767988	149.0	-149.0	1.0	149.0	1	149.0	0.0;
	3409	209.99999999999997	-18.58957816862096	300.0	-300.0	0.9999999999999999	300.0	1	300.0	0.0;
	3410	234.49999999999997	-7.679108418028879	335.0	-335.0	0.9999999999999998	335.0	1	335.0	0.0;
	3411	74.2	51.26097872644772	112.7312064436444	-112.7312064436444	0.9999999999999997	112.7312064436444	1	112.7312064436444	0.0;
	3416	923.9999999999999	37.89605092173086	1320.0	-1320.0	0.9999999999999999	1320.0	1	1320.0	0.0;
	3420	1400.0	121.00632297638441	2000.0	-2000.0	0.9999999999999997	2000.0	1	2000.0	0.0;
	3424	90.93	82.89309740789496	153.80349931951912	-153.80349931951912	0.9999999999999998	153.80349931951912	1	153.80349931951912	0.0;
	3426	804.9999999999999	-55.592291111120005	1150.0	-1150.0	0.9999999999999998	1150.0	1	1150.0	0.0;
	3427	1116.5	-6.721912241192748	1595.0	-1595.0	0.9999999999999998	1595.0	1	1595.0	0.0;
	3428	58.8	53.239244350180904	99.15153442914307	-99.15153442914307	0.9999999999999999	99.15153442914307	1	99.15153442914307	0.0;
	3431	350.0	-37.71306843242155	500.0	-500.0	1.0	500.0	1	500.0	0.0;
	3434	0.0	3.2374576668810175	250.0	-250.0	1.0	250.0	1	250.0	0.0;
	3462	891.8	21.31356552679423	1274.0	-1274.0	0.9999999999999998	1274.0	1	1274.0	0.0;
	3463	700.0	-74.1860896065354	1000.0	-1000.0	1.0	1000.0	1	1000.0	0.0;
	3478	710.0799999999999	11.788910856933299	2970.0	-2970.0	1.0	2970.0	1	2970.0	0.0;
	3494	177.79999999999998	-1.5588118366797097	254.0	-254.0	0.9999999999999999	254.0	1	254.0	0.0;
	3495	52.49999999999999	37.61922417799855	80.73351251720948	-80.73351251720948	0.9999999999999997	80.73351251720948	1	80.73351251720948	0.0;
	3496	121.09999999999998	144.9731827195716	236.12243152335944	-236.12243152335944	0.9999999999999999	236.12243152335944	1	236.12243152335944	0.0;
	3498	111.3	-13.009735896554728	159.0	-159.0	0.9999999999999997	159.0	1	159.0	0.0;
	3501	823.1999999999999	24.66233333184164	1176.0	-1176.0	0.9999999999999998	1176.0	1	1176.0	0.0;
	3515	680.4	-25.68250960861882	972.0	-972.0	1.0	972.0	1	972.0	0.0;
	3516	0.0	-3.4640458582528124	226.0	-226.0	0.9999999999999997	226.0	1	226.0	0.0;
	3520	452.9	23.40575063085345	647.0	-647.0	0.9999999999999999	647.0	1	647.0	0.0;
	3526	140.0	-14.958496257909884	200.0	-200.0	0.9999999999999997	200.0	1	200.0	0.0;
	3537	0.0	25.35888572163114	117.0	-117.0	1.0	117.0	1	117.0	0.0;
	3539	147.0	20.88725581138252	210.0	-210.0	0.9999999999999998	210.0	1	210.0	0.0;
	3541	52.49999999999999	-11.838465219694722	75.0	-75.0	0.9999999999999998	75.0	1	75.0	0.0;
	3543	0.0	86.27858352091653	550.0	-550.0	0.9999999999999999	550.0	1	550.0	0.0;
	3558	0.0	71.24531127841635	1599.0	-1599.0	0.9999999999999996	1599.0	1	1599.0	0.0;
	3561	81.19999999999999	134.08478830343418	195.94391119645357	-195.94391119645357	0.9999999999999999	195.94391119645357	1	195.94391119645357	0.0;
	3562	233.51999999999998	-15.761030414229865	333.6	-333.6	1.0	333.6	1	333.6	0.0;
	3563	0.0	132.32675088898125	1166.0	-1166.0	0.9999999999999999	1166.0	1	1166.0	0.0;
	3566	230.99999999999997	-21.306796109259267	330.0	-330.0	0.9999999999999998	330.0	1	330.0	0.0;
	3568	350.0	-51.67452206740136	500.0	-500.0	0.9999999999999997	500.0	1	500.0	0.0;
	3569	0.0	53.301606093560835	186.0	-186.0	1.0	186.0	1	186.0	0.0;
	3571	472.49999999999994	-25.260082216822056	675.0	-675.0	1.0	675.0	1	675.0	0.0;
	3572	183.39999999999998	-27.0956714186674	262.0	-262.0	0.9999999999999997	262.0	1	262.0	0.0;
	3575	861.9858792999999	105.02971167135311	1455.0	-1455.0	1.0	1455.0	1	1455.0	0.0;
	3576	56.699999999999996	10.738403740304964	81.0	-81.0	0.9999999999999999	81.0	1	81.0	0.0;
	3584	1740.1248073999998	85.99628269285469	3240.0	-3240.0	0.9999999999999996	3240.0	1	3240.0	0.0;
	3586	190.8591909	-22.154985754256533	2075.5	-2075.5	0.9999999999999998	2075.5	1	2075.5	0.0;
	3587	546.0	-52.04348482909224	780.0	-780.0	0.9999999999999999	780.0	1	780.0	0.0;
	3623	811.3	264.29715430539983	1159.0	-1159.0	1.0	1159.0	1	1159.0	0.0;
	3627	226.79999999999998	-17.23963379296764	324.0	-324.0	0.9999999999999999	324.0	1	324.0	0.0;
	3639	138.6	325.08426733088976	441.74678278762923	-441.74678278762923	0.9999999999999999	441.74678278762923	1	441.74678278762923	0.0;
	3644	309.4	-37.081510491378694	442.0	-442.0	1.0	442.0	1	442.0	0.0;
	3652	377.29999999999995	-14.54545384798219	539.0	-539.0	0.9999999999999998	539.0	1	539.0	0.0;
	3656	256.9	-8.725489996248148	367.0	-367.0	0.9999999999999998	367.0	1	367.0	0.0;
	3658	0.0	35.22530260755213	535.0	-535.0	0.9999999999999994	535.0	1	535.0	0.0;
	3669	168.0	-12.980925122781375	240.0	-240.0	0.9999999999999999	240.0	1	240.0	0.0;
	3670	0.0	27.52032311821717	75.0	-75.0	0.9999999999999998	75.0	1	75.0	0.0;
	3680	81.19999999999999	-6.202217435613175	116.0	-116.0	0.9999999999999998	116.0	1	116.0	0.0;
	3681	75.6	-2.4157776952519305	108.0	-108.0	0.9999999999999994	108.0	1	108.0	0.0;
	3723	561.3999999999999	-6.603006867610469	802.0	-802.0	1.0	802.0	1	802.0	0.0;
	3739	0.0	12.12022095963602	670.0	-670.0	0.9999999999999997	670.0	1	670.0	0.0;
	3742	0.0	62.30741021376368	360.0	-360.0	0.9999999999999997	360.0	1	360.0	0.0;
	3744	0.0	44.59358343446197	416.9	-416.9	1.0	416.9	1	416.9	0.0;
	3747	37.940000000000005	-4.019546357524381	54.2	-54.2	0.9999999999999997	54.2	1	54.2	0.0;
	3750	1183.7	-71.88350969959099	1691.0	-1691.0	0.9999999999999998	1691.0	1	1691.0	0.0;
	3759	693.0	-28.925488700647033	990.0	-990.0	0.9999999999999998	990.0	1	990.0	0.0;
	3762	569.8000000000001	-32.99844093712986	814.0	-814.0	1.0	814.0	1	814.0	0.0;
	3765	501.19999999999993	-48.73070362226187	716.0	-716.0	1.0	716.0	1	716.0	0.0;
	3768	730.45	-13.69719880735383	1260.0	-1260.0	1.0	1260.0	1	1260.0	0.0;
	3770	0.0	79.10191421428252	1556.0	-1556.0	1.0	1556.0	1	1556.0	0.0;
	3771	440.99999999999994	-61.45792034947161	630.0	-630.0	1.0	630.0	1	630.0	0.0;
	3775	0.0	9.467800974453915	908.0	-908.0	1.0	908.0	1	908.0	0.0;
	3776	93.8	1.9605945641125635	134.0	-134.0	0.9999999999999998	134.0	1	134.0	0.0;
	3779	0.0	40.153191053725166	368.0	-368.0	0.9999999999999999	368.0	1	368.0	0.0;
	3780	0.0	47.94073036494366	437.0	-437.0	0.9999999999999997	437.0	1	437.0	0.0;
	3785	724.3599999999999	5.775513787152013	1277.0	-1277.0	1.0	1277.0	1	1277.0	0.0;
	3786	432.53	-15.187043307794323	660.0	-660.0	0.9999999999999999	660.0	1	660.0	0.0;
	3796	0.0	8.561697386937	375.0	-375.0	0.9999999999999999	375.0	1	375.0	0.0;
	3799	1162.6999999999998	-102.06708712556664	1661.0	-1661.0	0.9999999999999998	1661.0	1	1661.0	0.0;
	3804	377.85999999999996	-52.23622365537719	566.0	-566.0	0.9999999999999997	566.0	1	566.0	0.0;
	3805	52.64	0.4694349520603359	88.0	-88.0	1.0	88.0	1	88.0	0.0;
	3807	0.0	1.556073676999862	1551.8	-1551.8	0.9999999999999998	1551.8	1	1551.8	0.0;
];
mpc.branch = [
	1	2	0.000449	0.004252	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	2	0.000449	0.004252	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	3	0.000678	0.006412	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	3	0.000678	0.006412	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	4	0.000309	0.00292	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	4	0.000309	0.00292	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	5	0.000274	0.002593	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	5	0.000274	0.002593	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	6	0.000228	0.002154	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	6	0.000228	0.002154	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	6	0.000228	0.002154	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	7	0.000555	0.005257	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	7	0.000555	0.005257	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	8	0.000485	0.004594	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	8	0.000485	0.004594	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	8	0.000485	0.004594	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	9	0.00031	0.002936	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	9	0.00031	0.002936	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1	10	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2	8	0.000379	0.003583	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2	8	0.000379	0.003583	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2	9	0.000172	0.001629	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2	9	0.000172	0.001629	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2	11	0.000509	0.004818	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2	11	0.000509	0.004818	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2	12	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3	13	0.000559	0.005294	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3	13	0.000559	0.005294	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3	14	0.000624	0.005902	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3	14	0.000624	0.005902	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	4	15	0.000192	0.00182	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	4	15	0.000192	0.00182	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	4	16	0.000764	0.007227	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	4	16	0.000764	0.007227	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	4	16	0.000764	0.007227	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	4	16	0.000764	0.007227	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	4	17	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	5	18	9.7e-05	0.000916	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	5	18	9.7e-05	0.000916	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	6	19	0.000468	0.00443	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	6	19	0.000468	0.00443	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	6	20	0.000251	0.002376	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	6	20	0.000251	0.002376	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	6	21	0.001327	0.012563	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	6	21	0.001327	0.012563	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	6	21	0.001327	0.012563	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	6	22	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	7	23	0.000743	0.007029	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	7	23	0.000743	0.007029	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	7	24	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	8	25	0.002138	0.020233	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	8	25	0.002138	0.020233	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	8	26	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	10	27	0.003467	0.019808	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	10	27	0.003467	0.019808	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	11	28	0.000771	0.007297	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	11	28	0.000771	0.007297	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	11	29	0.00195	0.018455	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	11	29	0.00195	0.018455	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	11	30	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	12	31	0.001936	0.011061	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	12	31	0.001936	0.011061	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	12	32	0.001248	0.007129	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	12	32	0.001248	0.007129	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	13	33	0.001696	0.016054	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	13	33	0.001696	0.016054	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	13	34	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	14	35	0.000682	0.006451	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	14	36	0.000938	0.008877	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	14	37	0.000365	0.003456	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	14	37	0.000365	0.003456	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	15	38	0.000245	0.002321	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	15	38	0.000245	0.002321	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	16	39	0.001001	0.009472	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	16	39	0.001001	0.009472	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	16	40	0.000501	0.004739	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	16	40	0.000501	0.004739	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	16	41	0.000412	0.003903	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	16	41	0.000412	0.003903	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	16	41	0.000412	0.003903	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	16	42	0.000343	0.003242	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	16	42	0.000343	0.003242	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	16	43	0.000229	0.002166	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	16	43	0.000229	0.002166	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	16	44	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	17	45	0.003824	0.021849	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	18	19	0.000353	0.003342	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	18	19	0.000353	0.003342	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	19	46	0.000289	0.002737	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	19	46	0.000289	0.002737	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	21	47	0.000639	0.006044	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	21	48	0.002249	0.021288	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	21	48	0.002249	0.021288	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	21	48	0.002249	0.021288	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	21	49	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	22	50	0.001114	0.006365	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	22	50	0.001114	0.006365	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	23	51	0.000255	0.002411	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	23	51	0.000255	0.002411	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	23	52	0.000858	0.008118	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	23	52	0.000858	0.008118	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	24	26	0.001002	0.005725	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	24	26	0.001002	0.005725	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	24	49	0.008018	0.045816	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	24	49	0.008018	0.045816	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	24	53	0.008212	0.046926	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	24	53	0.008212	0.046926	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	25	54	0.000761	0.007198	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	25	54	0.000761	0.007198	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	25	55	0.001061	0.010039	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	25	55	0.001061	0.010039	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	27	56	0.003145	0.017969	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	27	57	0.001344	0.007681	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	27	57	0.001344	0.007681	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	28	58	0.000432	0.004085	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	28	58	0.000432	0.004085	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	28	59	0.001088	0.010294	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	28	59	0.001088	0.010294	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	28	60	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	29	61	0.000183	0.001735	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	29	61	0.000183	0.001735	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	30	31	0.001587	0.009067	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	30	31	0.001587	0.009067	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	30	62	0.001361	0.007779	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	30	62	0.001361	0.007779	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	30	63	0.002414	0.013792	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	30	63	0.002414	0.013792	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	30	64	0.00171	0.009772	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	30	64	0.00171	0.009772	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	31	65	0.001117	0.006382	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	32	56	0.001372	0.007839	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	32	66	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	33	67	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	34	44	0.006468	0.036962	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	34	44	0.006468	0.036962	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	34	45	0.003104	0.017735	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	34	45	0.003104	0.017735	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	34	68	0.001502	0.008585	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	34	68	0.001502	0.008585	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	34	69	0.006718	0.038387	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	34	69	0.006718	0.038387	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	36	46	0.001399	0.01324	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	36	70	0.001306	0.012363	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	36	71	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	37	72	0.000407	0.00385	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	37	72	0.000407	0.00385	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	38	73	0.000163	0.00154	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	38	73	0.000163	0.00154	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	39	74	0.000145	0.001374	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	39	74	0.000145	0.001374	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	39	75	0.001037	0.009814	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	40	74	0.000539	0.0051	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	40	74	0.000539	0.0051	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	41	76	0.000218	0.002063	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	41	76	0.000218	0.002063	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	41	76	0.000218	0.002063	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	42	77	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	43	78	0.000182	0.001724	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	43	78	0.000182	0.001724	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	45	79	0.001357	0.007755	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	46	47	0.000559	0.005293	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	46	47	0.000559	0.005293	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	46	80	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	47	81	0.000834	0.007897	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	47	82	0.00022	0.002081	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	47	83	0.000461	0.004363	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	47	83	0.000461	0.004363	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	47	84	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	48	85	0.000973	0.009208	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	48	85	0.000973	0.009208	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	48	85	0.000973	0.009208	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	48	86	0.000436	0.004122	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	48	86	0.000436	0.004122	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	48	86	0.000436	0.004122	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	48	87	0.000142	0.001347	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	48	88	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	49	89	0.006023	0.034416	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	49	89	0.006023	0.034416	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	49	90	0.002485	0.014201	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	52	91	0.000627	0.005932	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	52	91	0.000627	0.005932	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	53	92	0.000879	0.005021	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	53	92	0.000879	0.005021	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	53	93	0.000859	0.00491	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	53	93	0.000859	0.00491	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	54	94	0.000228	0.002154	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	54	94	0.000228	0.002154	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	55	95	0.000111	0.001046	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	55	96	0.001189	0.011251	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	55	96	0.001189	0.011251	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	57	68	0.002468	0.014105	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	57	68	0.002468	0.014105	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	58	97	0.00067	0.00634	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	58	97	0.00067	0.00634	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	58	98	0.000317	0.002995	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	58	98	0.000317	0.002995	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	58	99	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	59	100	0.000256	0.002421	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	59	100	0.000256	0.002421	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	59	101	0.000426	0.004033	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	59	101	0.000426	0.004033	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	60	63	0.003071	0.017548	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	60	63	0.003071	0.017548	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	60	102	0.002893	0.016531	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	60	102	0.002893	0.016531	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	60	103	0.003517	0.020097	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	60	103	0.003517	0.020097	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	61	100	0.000302	0.002862	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	61	100	0.000302	0.002862	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	61	104	0.000297	0.002811	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	61	104	0.000297	0.002811	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	61	105	0.000385	0.003644	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	61	105	0.000385	0.003644	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	61	106	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	62	107	0.002188	0.012503	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	62	107	0.002188	0.012503	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	64	108	0.001437	0.008209	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	64	108	0.001437	0.008209	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	66	109	0.000164	0.00155	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	66	109	0.000164	0.00155	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	67	110	0.003145	0.017968	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	67	110	0.003145	0.017968	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	67	111	0.00275	0.015713	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	67	111	0.00275	0.015713	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	67	112	0.002068	0.011816	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	67	112	0.002068	0.011816	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	68	113	0.003402	0.019439	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	68	113	0.003402	0.019439	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	69	114	0.002315	0.013226	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	69	114	0.002315	0.013226	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	69	114	0.002315	0.013226	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	69	114	0.002315	0.013226	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	69	115	0.001921	0.010975	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	69	115	0.001921	0.010975	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	69	116	0.005487	0.031353	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	69	116	0.005487	0.031353	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	70	117	0.001897	0.017951	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	70	118	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	71	119	0.003036	0.017346	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	71	120	0.001371	0.007831	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	71	121	0.01116	0.063772	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	71	122	0.006202	0.035442	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	71	122	0.006202	0.035442	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	72	113	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	72	123	0.000102	0.000963	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	72	123	0.000102	0.000963	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	74	124	0.000602	0.0057	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	74	125	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	75	124	0.000352	0.003335	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	75	126	0.000369	0.00349	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	75	126	0.000369	0.00349	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	75	127	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	76	128	0.000209	0.001975	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	76	128	0.000209	0.001975	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	76	129	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	77	130	0.001525	0.008716	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	77	130	0.001525	0.008716	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	80	131	0.000102	0.000583	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	80	132	0.002155	0.012315	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	80	132	0.002155	0.012315	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	80	133	0.002268	0.012962	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	80	134	0.002822	0.016123	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	80	134	0.002822	0.016123	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	81	135	0.001643	0.015546	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	81	136	0.000254	0.002404	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	81	136	0.000254	0.002404	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	83	137	0.001585	0.015003	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	83	137	0.001585	0.015003	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	83	138	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	84	132	0.001578	0.009019	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	84	132	0.001578	0.009019	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	85	139	0.000277	0.002621	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	85	139	0.000277	0.002621	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	85	139	0.000277	0.002621	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	86	140	0.000412	0.003899	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	86	140	0.000412	0.003899	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	86	140	0.000412	0.003899	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	86	141	0.00034	0.003216	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	86	141	0.00034	0.003216	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	86	141	0.00034	0.003216	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	88	142	0.004592	0.026241	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	88	142	0.004592	0.026241	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	88	143	0.002549	0.014563	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	88	143	0.002549	0.014563	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	88	144	0.003645	0.020826	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	88	144	0.003645	0.020826	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	89	145	0.002416	0.013806	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	89	145	0.002416	0.013806	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	90	138	0.002574	0.01471	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	90	146	0.001903	0.010874	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	90	147	0.002328	0.0133	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	90	147	0.002328	0.0133	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	90	148	0.004127	0.023585	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	90	148	0.004127	0.023585	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	91	96	0.000972	0.0092	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	91	96	0.000972	0.0092	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	91	96	0.000972	0.0092	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	94	149	0.000105	0.000997	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	94	150	0.001112	0.010527	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	94	150	0.001112	0.010527	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	95	151	0.000264	0.002495	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	96	141	0.001279	0.012108	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	96	141	0.001279	0.012108	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	96	152	0.00142	0.013442	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	96	152	0.00142	0.013442	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	96	153	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	97	150	0.000401	0.003798	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	97	150	0.000401	0.003798	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	97	154	0.000324	0.003063	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	97	154	0.000324	0.003063	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	98	155	0.000186	0.001759	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	98	155	0.000186	0.001759	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	99	156	0.003185	0.018202	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	99	156	0.003185	0.018202	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	102	128	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	102	129	0.001401	0.008005	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	102	129	0.001401	0.008005	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	103	157	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	104	158	0.001105	0.010461	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	104	159	0.000344	0.003257	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	104	159	0.000344	0.003257	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	104	160	0.000359	0.003401	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	104	160	0.000359	0.003401	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	104	161	0.001794	0.016974	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	104	161	0.001794	0.016974	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	104	162	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	105	163	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	106	164	0.00115	0.006569	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	106	164	0.00115	0.006569	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	107	156	0.001514	0.008651	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	107	156	0.001514	0.008651	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	109	130	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	110	111	0.001428	0.008157	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	110	111	0.001428	0.008157	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	110	165	0.0017	0.009712	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	111	166	0.001102	0.006295	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	111	166	0.001102	0.006295	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	112	167	0.003797	0.021699	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	112	167	0.003797	0.021699	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	112	168	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	112	169	0.002673	0.015273	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	112	169	0.002673	0.015273	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	112	170	0.002873	0.016414	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	112	170	0.002873	0.016414	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	113	167	0.007243	0.041388	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	113	167	0.007243	0.041388	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	113	171	0.003919	0.022394	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	113	171	0.003919	0.022394	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	114	172	0.001422	0.008124	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	114	172	0.001422	0.008124	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	114	173	0.001171	0.006689	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	114	173	0.001171	0.006689	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	115	174	0.003695	0.021115	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	115	174	0.003695	0.021115	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	116	175	0.001698	0.009701	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	116	175	0.001698	0.009701	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	117	176	0.000827	0.007828	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	117	177	0.003288	0.031119	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	117	177	0.003225	0.030526	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	117	177	0.003225	0.030526	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	117	178	0.000901	0.008531	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	117	178	0.000901	0.008531	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	117	179	0.000455	0.004304	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	117	180	0.00088	0.008324	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	117	180	0.00088	0.008324	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	117	181	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	118	182	0.002461	0.014063	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	119	120	0.001218	0.006957	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	119	133	0.004403	0.025161	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	119	183	0.000854	0.00488	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	119	184	0.006081	0.034748	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	122	182	0.007304	0.041734	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	122	185	0.001939	0.011078	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	122	185	0.001939	0.011078	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	123	186	0.000114	0.001078	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	123	186	0.000114	0.001078	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	124	187	0.000212	0.002004	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	124	187	0.000212	0.002004	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	125	188	0.002584	0.014768	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	126	189	7.3e-05	0.000689	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	126	189	7.3e-05	0.000689	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	127	190	0.001458	0.008333	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	128	161	0.000261	0.002466	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	128	161	0.000261	0.002466	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	130	191	0.001935	0.011059	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	130	191	0.001935	0.011059	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	131	183	0.006401	0.036576	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	132	192	0.001295	0.007399	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	134	192	0.001295	0.007401	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	134	193	0.001384	0.007907	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	135	194	0.00051	0.004822	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	136	148	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	136	195	0.000549	0.005194	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	136	195	0.000549	0.005194	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	137	196	0.000456	0.00432	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	137	196	0.000456	0.00432	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	137	197	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	138	146	0.001185	0.006773	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	138	198	0.001526	0.008722	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	139	199	0.000309	0.00292	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	139	199	0.000309	0.00292	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	139	199	0.000309	0.00292	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	139	200	0.001021	0.009665	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	139	200	0.001021	0.009665	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	139	200	0.001021	0.009665	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	140	201	0.000222	0.0021	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	140	201	0.000222	0.0021	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	140	202	0.000941	0.008908	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	140	202	0.000941	0.008908	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	140	202	0.000941	0.008908	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	141	203	0.000477	0.004515	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	141	203	0.000477	0.004515	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	141	203	0.000477	0.004515	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	141	204	0.000323	0.003059	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	141	204	0.000323	0.003059	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	141	205	0.0002	0.001896	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	142	206	0.001571	0.008976	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	142	206	0.001571	0.008976	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	143	207	0.001507	0.008612	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	143	207	0.001507	0.008612	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	143	208	0.00122	0.006969	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	143	208	0.00122	0.006969	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	144	145	0.002751	0.01572	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	144	145	0.002751	0.01572	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	146	209	0.00128	0.007315	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	146	209	0.00128	0.007315	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	148	210	0.003039	0.017363	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	148	210	0.003039	0.017363	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	149	211	0.000102	0.000968	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	150	211	0.001133	0.010725	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	150	211	0.001133	0.010725	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	150	212	0.001175	0.011124	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	150	212	0.001175	0.011124	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	150	213	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	151	214	3e-05	0.000285	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	151	214	3e-05	0.000285	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	151	215	0.000144	0.001358	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	151	215	0.000144	0.001358	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	152	216	0.000524	0.004958	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	152	216	0.000524	0.004958	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	153	217	0.003676	0.021004	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	153	217	0.003676	0.021004	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	153	217	0.003676	0.021004	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	153	217	0.003676	0.021004	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	153	218	0.001998	0.011416	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	153	218	0.001998	0.011416	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	155	219	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	157	220	0.000241	0.002283	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	157	220	0.000241	0.002283	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	158	221	0.000794	0.007515	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	159	222	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	160	223	0.000401	0.003791	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	160	223	0.000401	0.003791	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	161	224	0.000593	0.005614	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	161	224	0.000593	0.005614	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	162	225	0.001741	0.009948	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	162	225	0.001741	0.009948	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	163	219	0.00652	0.037255	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	163	219	0.00652	0.037255	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	166	226	0.001424	0.008137	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	166	226	0.001424	0.008137	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	168	227	0.00039	0.00369	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	168	227	0.00039	0.00369	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	169	227	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	169	228	0.002317	0.013238	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	169	228	0.002317	0.013238	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	169	229	0.001496	0.008547	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	169	229	0.001496	0.008547	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	169	230	0.004631	0.026461	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	169	230	0.004631	0.026461	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	171	231	0.002559	0.014625	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	171	231	0.002559	0.014625	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	172	232	0.002106	0.012033	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	172	232	0.002106	0.012033	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	172	233	0.002847	0.016269	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	172	233	0.002847	0.016269	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	176	234	0.000459	0.004344	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	177	235	0.001032	0.009766	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	177	235	0.001032	0.009766	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	177	236	0.002953	0.027949	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	177	236	0.002953	0.027949	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	177	237	0.002386	0.022579	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	177	238	0.001824	0.017265	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	177	239	0.001623	0.015359	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	177	240	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	178	241	0.001118	0.010585	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	178	241	0.001118	0.010585	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	178	242	0.000303	0.002863	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	178	242	0.000303	0.002863	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	179	243	0.000199	0.001882	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	179	243	0.000199	0.001882	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	179	244	0.000951	0.009002	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	179	244	0.000951	0.009002	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	179	245	0.00016	0.001513	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	180	246	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	181	182	0.01061	0.060627	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	181	247	0.002778	0.015874	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	181	247	0.002778	0.015874	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	181	248	0.008613	0.049215	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	181	249	0.008577	0.049009	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	181	250	0.0032	0.018283	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	181	250	0.0032	0.018283	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	181	251	0.002562	0.014637	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	181	252	0.004965	0.028373	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	181	253	0.002779	0.01588	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	183	254	0.000746	0.004262	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	184	255	0.009182	0.052466	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	187	256	0.000381	0.00361	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	187	256	0.000381	0.00361	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	187	257	0.000212	0.00201	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	187	257	0.000212	0.00201	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	189	258	0.000155	0.001464	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	189	258	0.000155	0.001464	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	190	233	0.001402	0.008011	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	190	259	0.001234	0.007054	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	190	260	0.001313	0.007501	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	191	261	0.001154	0.006592	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	191	261	0.001154	0.006592	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	194	196	0.001028	0.009725	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	194	196	0.001028	0.009725	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	194	262	0.000991	0.009377	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	194	262	0.000991	0.009377	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	194	262	0.000894	0.008465	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	194	262	0.000894	0.008465	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	194	263	0.001672	0.015821	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	194	264	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	195	265	0.000624	0.005902	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	195	266	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	196	236	0.003174	0.03004	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	196	236	0.003174	0.03004	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	196	267	0.000242	0.002293	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	197	268	0.003996	0.022833	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	197	269	0.001568	0.008961	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	197	270	0.005141	0.029375	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	197	271	0.001848	0.010559	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	197	271	0.001848	0.010559	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	198	272	0.001706	0.009748	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	199	273	0.000219	0.002068	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	199	273	0.000219	0.002068	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	199	273	0.000219	0.002068	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	200	274	0.000152	0.001439	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	200	274	0.000152	0.001439	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	200	274	0.000152	0.001439	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	200	275	0.00058	0.005493	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	200	275	0.00058	0.005493	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	202	218	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	202	276	0.000811	0.00768	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	202	276	0.000811	0.00768	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	203	277	0.000131	0.001237	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	203	278	0.001207	0.011422	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	204	273	0.00055	0.005204	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	204	273	0.00055	0.005204	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	206	279	0.006994	0.039965	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	206	280	0.001198	0.006843	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	206	280	0.001198	0.006843	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	206	281	0.000826	0.004722	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	206	281	0.000826	0.004722	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	210	266	0.001954	0.011163	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	210	282	0.001709	0.009764	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	210	283	0.002233	0.012759	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	210	284	0.004562	0.026066	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	210	284	0.004562	0.026066	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	210	285	0.001294	0.007393	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	211	216	0.001326	0.012549	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	211	216	0.001326	0.012549	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	212	286	0.000246	0.002329	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	212	286	0.000246	0.002329	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	212	287	0.00115	0.010887	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	212	287	0.00115	0.010887	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	212	287	0.00115	0.010887	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	213	288	0.003291	0.018802	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	213	288	0.003291	0.018802	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	213	289	0.000911	0.005203	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	213	289	0.000911	0.005203	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	214	290	0.000412	0.003899	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	214	290	0.000412	0.003899	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	215	291	0.000143	0.001352	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	215	291	0.000143	0.001352	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	216	292	0.000325	0.003079	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	216	293	0.000329	0.003115	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	216	293	0.000329	0.003115	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	216	294	0.000713	0.006749	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	216	294	0.000713	0.006749	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	217	295	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	221	296	0.000549	0.005195	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	222	297	0.001199	0.00685	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	222	297	0.001199	0.00685	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	223	298	0.000583	0.005518	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	223	298	0.000583	0.005518	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	223	299	0.000472	0.00447	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	223	299	0.000472	0.00447	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	224	300	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	225	301	0.001086	0.006204	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	226	232	0.001077	0.006156	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	226	232	0.001077	0.006156	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	226	302	0.001913	0.01093	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	227	303	0.00034	0.003214	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	227	303	0.00034	0.003214	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	229	304	0.000837	0.004784	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	229	304	0.000837	0.004784	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	229	305	0.001493	0.00853	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	229	305	0.001493	0.00853	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	230	306	0.002043	0.011672	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	230	307	0.001234	0.007049	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	231	308	0.003869	0.02211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	231	308	0.003869	0.02211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	233	309	0.000653	0.003731	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	234	248	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	234	310	0.000192	0.001813	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	234	311	0.00294	0.027822	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	234	311	0.00294	0.027822	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	234	312	0.000474	0.004485	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	235	313	0.000403	0.003816	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	235	313	0.000403	0.003816	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	236	237	0.000519	0.004909	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	236	314	0.001599	0.015136	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	236	315	0.00164	0.015524	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	236	316	0.001589	0.015039	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	236	316	0.001589	0.015039	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	236	317	0.00044	0.004159	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	236	317	0.00044	0.004159	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	237	318	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	238	319	0.000282	0.002673	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	238	320	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	239	321	0.001712	0.016198	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	239	322	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	240	320	0.012577	0.071865	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	240	323	0.008061	0.04606	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	240	324	0.011095	0.063402	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	240	325	0.003428	0.019588	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	240	326	0.003999	0.022854	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	241	327	0.002851	0.026979	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	241	328	0.000724	0.006848	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	241	328	0.000724	0.006848	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	241	329	0.001456	0.013781	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	241	329	0.001456	0.013781	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	241	330	0.000267	0.002527	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	241	330	0.000267	0.002527	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	241	331	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	242	329	0.000415	0.003925	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	242	329	0.000415	0.003925	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	242	329	0.000385	0.003645	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	242	329	0.000385	0.003645	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	242	332	0.001058	0.010008	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	242	332	0.001058	0.010008	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	243	247	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	244	333	0.000319	0.003021	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	244	333	0.000319	0.003021	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	246	250	0.00227	0.012969	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	246	250	0.00227	0.012969	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	246	304	0.007198	0.04113	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	246	304	0.007198	0.04113	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	246	334	0.002354	0.013451	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	246	335	0.00267	0.015259	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	246	335	0.00267	0.015259	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	248	336	0.002875	0.016431	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	248	337	0.0001	0.000572	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	248	338	0.006135	0.035054	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	248	339	0.002348	0.013418	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	249	321	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	249	340	0.002015	0.011512	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	249	341	0.002999	0.017136	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	249	342	0.001365	0.007802	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	249	342	0.001365	0.007802	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	249	343	0.002344	0.013391	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	249	344	0.001412	0.008069	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	251	341	0.004222	0.024128	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	252	345	0.004261	0.024349	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	252	346	0.003052	0.01744	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	253	347	0.001941	0.011094	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	255	348	0.005094	0.029106	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	256	349	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	258	350	0.000254	0.002407	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	258	351	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	259	309	0.00111	0.006343	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	260	352	0.001029	0.005879	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	261	353	0.000714	0.004079	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	261	353	0.000714	0.004079	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	262	354	0.000452	0.004281	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	262	354	0.000452	0.004281	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	262	355	0.000593	0.005615	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	262	355	0.000593	0.005615	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	262	355	0.000478	0.004521	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	262	355	0.000478	0.004521	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	262	356	0.000944	0.00893	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	262	356	0.000944	0.00893	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	262	357	0.000681	0.006447	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	262	357	0.000681	0.006447	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	262	358	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	263	359	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	264	270	0.006784	0.038766	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	264	360	0.001775	0.010143	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	264	360	0.001775	0.010143	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	264	361	0.002196	0.012549	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	264	361	0.002196	0.012549	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	264	362	0.002242	0.012808	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	265	363	0.000191	0.001807	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	266	364	0.002069	0.011825	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	266	364	0.002069	0.011825	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	266	365	0.004607	0.026325	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	266	365	0.004607	0.026325	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	269	366	0.007312	0.041782	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	269	367	0.000846	0.004834	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	270	368	0.003335	0.019057	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	270	368	0.003335	0.019057	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	271	272	0.005074	0.028994	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	271	369	0.001	0.005711	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	271	369	0.001	0.005711	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	273	370	0.0003	0.00284	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	273	370	0.0003	0.00284	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	273	370	0.0003	0.00284	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	273	371	0.001198	0.011337	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	273	371	0.001198	0.011337	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	273	372	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	274	373	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	275	374	0.000138	0.001302	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	275	374	0.000138	0.001302	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	275	374	0.000138	0.001302	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	276	277	0.000297	0.002807	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	276	277	0.000297	0.002807	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	276	375	0.000146	0.001379	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	276	375	0.000146	0.001379	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	276	375	0.000146	0.001379	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	276	376	0.000325	0.003079	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	276	377	0.000736	0.006963	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	276	377	0.000736	0.006963	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	278	378	0.000945	0.008943	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	281	372	0.003821	0.021834	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	281	372	0.003821	0.021834	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	281	379	0.001863	0.010645	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	281	379	0.001863	0.010645	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	281	380	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	282	381	0.001936	0.011063	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	283	382	0.001253	0.007162	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	284	364	0.001987	0.011357	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	284	383	0.001586	0.009064	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	284	383	0.001586	0.009064	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	284	384	0.002224	0.012709	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	286	385	0.001542	0.014597	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	286	385	0.001542	0.014597	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	286	386	0.000249	0.002356	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	286	386	0.000249	0.002356	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	286	386	0.000249	0.002356	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	286	387	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	287	299	0.000586	0.005541	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	287	299	0.000586	0.005541	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	291	295	0.00065	0.006148	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	291	295	0.00065	0.006148	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	292	293	0.000173	0.001636	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	292	388	0.000713	0.006752	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	292	388	0.000713	0.006752	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	293	385	0.001289	0.012203	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	293	385	0.001289	0.012203	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	293	385	0.001289	0.012203	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	293	389	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	294	390	0.000285	0.002695	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	294	390	0.000285	0.002695	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	295	375	0.000401	0.003795	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	295	375	0.000401	0.003795	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	295	375	0.000401	0.003795	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	295	391	0.000157	0.001486	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	295	391	0.000157	0.001486	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	296	392	0.000489	0.004623	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	296	393	0.000199	0.001885	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	296	394	0.000257	0.002436	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	296	395	0.000265	0.002506	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	296	395	0.000265	0.002506	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	297	396	0.00156	0.008914	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	298	397	0.000688	0.006508	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	298	397	0.000688	0.006508	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	300	353	0.000715	0.004083	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	300	353	0.000715	0.004083	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	302	398	0.000882	0.005038	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	302	399	0.000993	0.005676	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	303	308	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	303	400	0.000417	0.003948	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	303	400	0.000417	0.003948	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	304	308	0.000788	0.004503	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	304	308	0.000788	0.004503	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	305	401	0.001738	0.009928	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	305	401	0.001738	0.009928	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	306	402	0.002827	0.016156	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	306	402	0.002827	0.016156	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	307	403	0.001186	0.006776	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	308	404	0.006536	0.03735	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	308	404	0.006536	0.03735	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	311	405	0.000854	0.008081	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	311	406	0.000417	0.00395	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	311	407	0.00121	0.011453	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	311	408	0.00045	0.004256	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	311	409	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	312	410	0.000637	0.006026	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	313	411	6.6e-05	0.000624	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	313	411	6.6e-05	0.000624	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	314	412	0.000232	0.0022	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	315	413	0.000627	0.005935	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	315	414	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	316	319	0.001271	0.012028	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	316	415	0.000999	0.009459	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	316	415	0.000999	0.009459	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	316	416	0.00307	0.029053	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	316	417	0.001483	0.014032	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	316	417	0.001483	0.014032	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	316	418	0.0011	0.010406	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	316	418	0.0011	0.010406	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	316	419	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	317	415	0.001389	0.013141	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	317	415	0.001389	0.013141	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	318	348	0.008602	0.049155	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	318	420	0.002638	0.015076	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	318	421	0.006343	0.036243	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	318	422	0.009015	0.051514	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	318	423	0.007616	0.043521	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	319	424	0.00035	0.003317	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	319	424	0.00035	0.003317	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	320	425	0.001532	0.008752	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	320	425	0.001532	0.008752	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	320	426	0.005093	0.029101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	320	427	0.000709	0.004048	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	320	428	0.003435	0.019627	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	320	428	0.003435	0.019627	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	321	429	0.000487	0.004613	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	322	430	0.007329	0.041882	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	322	431	0.001311	0.007491	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	322	431	0.001311	0.007491	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	322	432	0.004299	0.024563	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	322	432	0.004299	0.024563	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	323	420	0.005857	0.033469	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	323	433	0.002544	0.014538	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	323	433	0.002544	0.014538	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	324	325	0.005646	0.032265	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	324	345	0.006496	0.037118	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	324	434	0.001314	0.007508	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	327	407	0.000539	0.005098	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	327	408	0.001441	0.01364	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	327	435	0.000919	0.008699	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	327	436	0.000949	0.008981	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	329	429	0.000271	0.002566	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	329	429	0.000217	0.002054	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	329	437	0.000871	0.00824	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	329	438	0.00152	0.014388	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	329	438	0.00152	0.014388	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	329	439	0.00099	0.009366	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	329	439	0.00099	0.009366	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	330	440	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	331	441	0.001132	0.006465	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	331	442	0.002595	0.014829	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	332	443	0.000865	0.00819	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	332	443	0.000865	0.00819	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	332	444	0.000753	0.007125	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	332	444	0.000753	0.007125	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	332	445	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	333	400	0.000614	0.005811	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	333	400	0.000614	0.005811	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	333	404	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	333	446	0.000388	0.003675	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	333	446	0.000388	0.003675	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	334	401	0.002901	0.016574	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	334	401	0.002901	0.016574	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	334	447	0.003333	0.019042	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	337	448	0.003327	0.01901	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	338	339	0.003782	0.021611	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	338	449	0.001735	0.009913	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	340	450	0.000887	0.005066	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	341	451	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	343	452	0.001434	0.008193	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	344	453	0.001345	0.007683	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	346	347	0.001079	0.006163	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	346	347	0.001079	0.006163	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	346	454	0.001526	0.008719	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	346	454	0.001526	0.008719	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	349	455	0.002308	0.013189	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	349	455	0.002308	0.013189	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	350	456	0.000435	0.004115	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	350	456	0.000435	0.004115	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	350	456	0.000435	0.004115	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	350	457	0.000493	0.004663	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	350	458	0.000678	0.006416	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	351	352	0.001827	0.010437	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	351	352	0.001827	0.010437	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	351	459	0.002317	0.01324	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	351	459	0.002317	0.01324	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	351	460	0.003106	0.017747	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	351	460	0.003106	0.017747	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	352	461	0.001075	0.006144	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	352	461	0.001075	0.006144	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	354	462	0.000257	0.002437	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	354	463	0.000196	0.001855	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	356	464	0.002214	0.020949	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	356	464	0.002214	0.020949	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	356	465	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	357	466	0.000228	0.002156	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	357	466	0.000228	0.002156	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	357	466	0.000228	0.002156	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	357	467	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	358	362	0.003401	0.019433	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	358	468	0.004124	0.023566	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	358	469	0.00191	0.010914	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	358	470	0.002502	0.014296	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	358	470	0.002502	0.014296	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	358	471	0.002166	0.012376	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	359	423	0.002864	0.016365	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	359	472	0.001996	0.011402	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	359	472	0.001996	0.011402	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	359	473	0.00514	0.029371	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	359	474	0.003343	0.019102	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	360	470	0.004061	0.023208	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	360	474	0.008053	0.046019	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	360	475	0.00172	0.009831	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	360	475	0.00172	0.009831	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	362	476	0.000745	0.004254	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	363	477	0.000461	0.004361	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	363	477	0.000461	0.004361	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	366	478	0.00244	0.013943	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	368	468	0.00525	0.03	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	368	468	0.00525	0.03	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	369	479	0.001269	0.007251	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	369	480	0.00244	0.013945	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	369	480	0.00244	0.013945	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	370	481	0.000195	0.001847	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	370	481	0.000195	0.001847	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	370	481	0.000195	0.001847	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	370	482	0.000568	0.005378	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	370	482	0.000568	0.005378	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	370	482	0.000568	0.005378	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	371	483	0.000852	0.008061	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	371	483	0.000852	0.008061	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	371	484	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	372	484	0.007903	0.045162	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	372	484	0.007903	0.045162	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	373	485	0.005907	0.033756	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	373	485	0.005907	0.033756	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	373	486	0.004508	0.025758	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	373	486	0.004508	0.025758	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	374	487	0.000324	0.003071	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	374	487	0.000324	0.003071	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	374	487	0.000324	0.003071	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	377	378	0.001079	0.010208	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	377	488	0.00135	0.012773	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	378	489	0.000582	0.005508	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	378	489	0.000582	0.005508	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	378	489	0.000582	0.005508	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	380	490	0.000448	0.004241	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	380	490	0.000448	0.004241	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	381	491	0.001852	0.010583	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	384	492	0.002308	0.013185	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	385	493	0.000915	0.008656	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	385	493	0.000915	0.008656	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	386	494	0.00079	0.007477	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	386	494	0.00079	0.007477	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	386	495	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	387	496	0.0119	0.067999	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	387	496	0.0119	0.067999	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	387	497	0.003688	0.021074	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	387	497	0.003688	0.021074	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	388	498	0.000237	0.002241	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	388	499	0.000658	0.006223	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	388	499	0.000658	0.006223	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	389	500	0.007074	0.04042	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	389	500	0.007074	0.04042	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	390	488	0.000391	0.0037	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	390	488	0.000391	0.0037	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	392	501	0.000797	0.007545	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	392	502	0.000413	0.00391	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	393	503	0.000551	0.005219	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	393	504	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	394	457	0.000338	0.003199	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	394	505	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	395	405	0.000725	0.006863	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	395	506	0.000236	0.002232	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	395	506	0.000236	0.002232	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	396	507	0.000849	0.004852	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	397	508	0.00032	0.003033	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	397	508	0.00032	0.003033	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	397	509	0.00105	0.009939	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	397	510	0.000739	0.006996	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	397	510	0.000739	0.006996	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	397	511	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	398	512	0.001094	0.006252	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	402	513	0.00113	0.006458	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	402	513	0.00113	0.006458	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	402	514	0.000842	0.00481	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	402	514	0.000842	0.00481	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	403	515	0.003029	0.017306	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	404	516	0.001478	0.008445	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	404	516	0.001478	0.008445	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	405	458	0.000515	0.00487	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	405	517	0.000351	0.003321	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	405	518	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	406	519	0.001183	0.011194	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	406	520	0.001406	0.013305	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	406	520	0.001406	0.013305	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	407	435	0.00106	0.010036	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	407	521	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	408	522	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	409	521	0.008578	0.049019	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	409	523	0.003264	0.018649	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	409	524	0.002682	0.015325	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	410	525	0.000219	0.002071	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	410	526	0.000142	0.001347	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	410	527	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	411	528	0.00016	0.001516	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	411	528	0.00016	0.001516	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	411	529	0.000172	0.001628	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	412	530	0.000501	0.004743	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	413	464	0.000698	0.006601	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	414	531	0.002748	0.015705	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	414	531	0.002748	0.015705	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	414	532	0.001843	0.010529	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	414	532	0.001843	0.010529	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	414	533	0.003407	0.019469	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	414	533	0.003407	0.019469	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	414	533	0.002731	0.015604	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	414	533	0.002731	0.015604	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	415	534	0.000264	0.002497	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	415	534	0.000264	0.002497	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	415	535	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	416	417	0.00173	0.016372	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	416	536	0.001704	0.016131	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	416	537	0.003925	0.037145	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	416	538	0.002139	0.020247	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	416	538	0.002139	0.020247	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	416	539	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	417	540	0.000797	0.007544	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	417	540	0.000797	0.007544	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	417	541	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	418	540	0.000999	0.009453	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	418	540	0.000999	0.009453	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	418	542	0.000357	0.003377	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	418	543	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	419	426	0.005703	0.032586	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	419	544	0.003034	0.017339	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	419	545	0.001791	0.010236	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	419	546	0.001584	0.009054	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	420	547	0.001952	0.011153	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	420	547	0.001952	0.011153	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	421	548	0.000967	0.005526	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	421	548	0.000967	0.005526	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	421	549	0.007964	0.045509	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	422	478	0.00134	0.007658	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	422	550	0.001164	0.006652	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	423	551	0.00168	0.009598	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	427	552	0.001662	0.009497	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	427	552	0.001662	0.009497	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	428	553	0.006012	0.034352	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	429	450	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	429	554	0.001541	0.014584	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	430	555	0.00257	0.014686	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	431	556	0.000935	0.005343	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	432	434	0.006358	0.036331	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	435	557	0.000798	0.007553	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	435	557	0.000835	0.007906	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	435	558	0.001457	0.013785	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	436	525	0.000348	0.003296	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	437	554	0.000524	0.004955	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	437	554	0.000524	0.004955	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	438	559	0.001042	0.009864	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	438	559	0.001042	0.009864	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	438	560	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	439	444	0.000232	0.002195	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	439	444	0.000232	0.002195	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	439	559	0.001683	0.015932	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	439	559	0.001683	0.015932	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	440	561	0.001972	0.011267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	442	562	0.001333	0.007619	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	443	538	0.001467	0.013883	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	443	538	0.001467	0.013883	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	444	563	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	445	453	0.001502	0.008584	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	447	564	0.004318	0.024676	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	448	564	0.002899	0.016566	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	449	527	0.001227	0.007011	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	450	565	0.007836	0.044777	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	450	566	0.001092	0.006242	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	450	567	0.007207	0.041184	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	450	568	0.002261	0.012921	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	450	568	0.002261	0.012921	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	450	569	0.002927	0.016726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	450	569	0.002403	0.01373	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	451	570	0.000873	0.008257	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	451	570	0.000873	0.008257	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	452	571	0.001358	0.007761	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	453	572	0.000838	0.00479	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	453	573	0.000886	0.005062	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	455	574	0.002703	0.015442	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	457	575	0.000424	0.004011	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	460	576	0.001098	0.006275	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	462	477	0.000277	0.002621	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	462	477	0.000277	0.002621	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	463	468	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	464	577	0.001021	0.009666	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	464	578	0.002086	0.019746	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	464	578	0.002086	0.019746	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	464	579	0.000702	0.006639	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	464	579	0.000702	0.006639	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	464	580	0.000137	0.001298	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	464	581	0.000769	0.007278	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	464	581	0.000769	0.007278	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	465	582	0.002844	0.016248	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	465	583	0.001983	0.011328	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	465	584	0.001436	0.008204	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	466	487	0.000167	0.001576	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	466	487	0.000167	0.001576	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	466	487	0.000167	0.001576	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	466	585	0.000283	0.002674	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	466	585	0.000283	0.002674	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	467	468	0.002693	0.015388	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	468	586	0.001183	0.006762	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	468	587	0.001557	0.008896	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	469	470	0.001462	0.008356	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	469	588	0.001694	0.009679	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	470	584	0.003121	0.017831	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	470	584	0.003121	0.017831	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	473	589	0.002866	0.016379	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	478	590	0.001479	0.008452	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	481	591	0.000295	0.002789	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	481	591	0.000295	0.002789	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	482	592	0.000131	0.001236	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	482	592	0.000131	0.001236	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	482	593	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	483	594	0.000281	0.00266	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	483	594	0.000281	0.00266	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	483	595	0.00016	0.001518	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	484	485	0.003107	0.017754	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	484	485	0.003107	0.017754	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	486	596	0.002043	0.011674	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	486	596	0.002043	0.011674	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	487	597	0.001092	0.010338	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	487	597	0.001092	0.010338	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	487	597	0.001092	0.010338	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	487	598	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	489	599	0.000177	0.001679	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	489	599	0.000177	0.001679	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	489	600	0.000186	0.00176	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	489	600	0.000186	0.00176	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	493	601	0.000655	0.006196	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	493	601	0.000655	0.006196	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	495	602	0.001614	0.00922	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	495	602	0.001614	0.00922	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	496	603	0.002418	0.013817	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	496	603	0.002418	0.013817	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	496	604	0.001976	0.01129	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	496	604	0.001976	0.01129	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	496	605	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	499	601	0.000705	0.006671	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	499	601	0.000705	0.006671	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	499	606	0.000474	0.004486	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	499	606	0.000474	0.004486	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	499	606	0.000474	0.004486	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	499	607	0.000892	0.008446	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	499	607	0.000892	0.008446	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	499	608	0.000265	0.00251	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	499	608	0.000265	0.00251	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	500	601	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	501	510	0.000502	0.004755	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	501	510	0.000502	0.004755	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	501	609	0.000231	0.002185	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	502	503	0.000431	0.004077	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	502	610	0.000299	0.002828	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	502	610	0.000299	0.002828	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	503	611	0.001069	0.010116	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	503	612	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	504	613	0.002295	0.013113	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	504	613	0.002295	0.013113	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	504	614	0.00369	0.021084	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	505	518	0.005638	0.032217	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	505	615	0.008658	0.049474	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	505	615	0.008658	0.049474	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	506	517	0.000432	0.004084	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	506	520	0.000446	0.004223	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	506	614	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	506	616	0.000922	0.008725	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	509	617	0.000493	0.004669	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	509	618	0.000394	0.003725	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	509	619	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	510	620	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	511	620	0.005289	0.030222	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	511	620	0.005289	0.030222	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	513	515	0.001875	0.010712	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	514	522	0.006048	0.034561	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	514	522	0.006048	0.034561	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	516	621	0.003419	0.019539	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	516	621	0.003419	0.019539	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	517	622	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	518	524	0.00405	0.023142	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	518	574	0.007088	0.040502	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	518	622	0.002708	0.015476	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	519	623	0.00062	0.005868	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	519	624	0.000166	0.001571	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	520	625	0.000517	0.004894	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	521	626	0.005917	0.033813	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	521	627	0.012624	0.072136	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	523	622	0.006391	0.03652	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	527	628	0.001341	0.007665	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	528	629	0.00013	0.001232	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	528	629	0.00013	0.001232	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	529	630	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	530	631	0.000241	0.002285	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	530	631	0.000241	0.002285	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	530	632	0.000609	0.005765	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	530	632	0.000609	0.005765	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	530	632	0.00055	0.005201	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	530	632	0.00055	0.005201	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	530	633	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	531	589	0.000961	0.005493	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	531	634	0.001625	0.009285	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	531	634	0.001625	0.009285	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	533	635	0.001158	0.006619	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	533	636	0.003162	0.018066	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	533	636	0.003162	0.018066	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	533	637	0.001443	0.008247	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	534	631	0.000209	0.001978	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	534	631	0.000209	0.001978	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	534	638	0.001086	0.010279	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	534	638	0.001086	0.010279	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	534	639	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	535	639	0.001772	0.010123	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	535	640	0.001931	0.011031	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	535	640	0.001931	0.011031	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	536	641	0.002746	0.025988	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	536	642	0.001468	0.013891	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	536	642	0.001468	0.013891	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	536	643	0.004316	0.040851	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	536	644	0.00159	0.015044	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	536	645	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	537	643	0.001225	0.011598	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	537	646	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	538	647	0.001547	0.01464	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	538	647	0.001547	0.01464	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	538	648	0.000969	0.009173	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	538	648	0.000969	0.009173	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	538	649	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	539	645	0.012191	0.069664	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	539	650	0.013273	0.075847	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	540	651	0.001523	0.014415	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	540	651	0.001523	0.014415	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	540	652	0.000698	0.006606	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	540	652	0.000698	0.006606	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	541	653	0.001203	0.006873	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	541	653	0.001203	0.006873	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	542	652	0.00132	0.01249	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	542	652	0.00132	0.01249	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	542	654	0.000774	0.007323	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	542	654	0.000774	0.007323	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	542	655	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	543	656	0.00126	0.007197	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	543	656	0.00126	0.007197	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	543	657	0.001514	0.008649	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	543	657	0.001514	0.008649	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	543	658	0.001971	0.011261	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	543	658	0.001971	0.011261	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	544	659	0.002684	0.015336	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	544	660	0.00118	0.006741	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	544	660	0.00118	0.006741	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	549	639	0.002182	0.012469	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	549	661	0.000888	0.005075	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	553	662	0.003574	0.020425	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	554	663	0.000764	0.007231	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	554	663	0.000764	0.007231	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	554	664	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	555	630	0.001391	0.007951	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	558	623	0.001231	0.011648	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	558	665	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	559	666	0.000597	0.005648	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	559	666	0.000597	0.005648	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	559	667	0.001422	0.01346	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	559	667	0.001422	0.01346	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	560	668	0.002693	0.015391	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	560	668	0.002693	0.015391	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	560	669	0.004765	0.027228	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	560	669	0.004765	0.027228	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	560	670	0.001993	0.01139	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	560	671	0.001402	0.008009	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	561	672	0.001817	0.010382	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	562	565	0.001227	0.00701	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	562	673	0.001406	0.008032	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	563	569	0.001263	0.007214	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	563	674	0.003393	0.019388	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	564	675	0.002247	0.012837	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	566	573	0.001333	0.007614	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	567	676	0.000948	0.005418	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	567	677	0.000997	0.0057	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	567	678	0.002645	0.015112	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	568	669	0.002675	0.015287	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	568	669	0.002675	0.015287	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	569	573	0.001995	0.011402	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	569	679	0.001571	0.008975	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	569	680	0.003954	0.022595	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	570	629	0.001248	0.01181	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	570	629	0.001248	0.01181	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	572	573	0.00086	0.004912	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	576	681	0.002627	0.015011	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	576	681	0.002627	0.015011	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	576	682	0.003132	0.017894	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	577	578	0.00113	0.01069	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	577	683	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	578	684	0.000568	0.005372	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	578	685	0.000545	0.005157	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	578	685	0.000545	0.005157	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	578	686	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	579	581	0.000152	0.001441	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	579	687	0.00065	0.006148	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	580	688	0.000164	0.001552	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	580	689	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	581	690	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	583	691	0.002374	0.013567	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	583	691	0.002374	0.013567	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	584	692	0.006905	0.039458	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	585	693	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	587	694	0.00205	0.011713	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	589	695	0.001063	0.006073	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	589	695	0.001063	0.006073	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	591	696	0.000652	0.006166	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	591	696	0.000652	0.006166	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	591	697	0.000295	0.002788	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	591	697	0.000295	0.002788	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	591	698	0.000279	0.002644	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	591	698	0.000279	0.002644	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	591	699	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	592	700	0.000295	0.002793	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	592	700	0.000295	0.002793	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	592	701	0.000169	0.0016	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	592	701	0.000169	0.0016	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	593	702	0.006729	0.038454	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	593	702	0.006729	0.038454	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	593	703	0.002587	0.014782	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	593	703	0.002587	0.014782	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	593	703	0.002587	0.014782	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	593	703	0.002587	0.014782	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	594	595	0.000291	0.002758	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	594	595	0.000291	0.002758	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	594	704	0.001111	0.010516	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	594	704	0.001111	0.010516	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	594	705	0.000681	0.006445	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	594	705	0.000681	0.006445	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	594	706	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	595	696	0.00087	0.008229	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	595	696	0.00087	0.008229	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	595	707	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	597	708	9.6e-05	0.000911	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	597	708	9.6e-05	0.000911	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	597	708	9.6e-05	0.000911	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	597	709	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	598	710	0.001094	0.006253	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	599	711	0.000245	0.002321	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	599	711	0.000245	0.002321	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	599	712	0.001562	0.01478	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	599	712	0.001562	0.01478	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	599	712	0.001562	0.01478	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	599	713	0.00024	0.002274	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	599	713	0.00024	0.002274	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	600	714	0.000813	0.007691	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	600	714	0.000813	0.007691	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	601	606	0.000536	0.005076	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	601	606	0.000536	0.005076	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	601	606	0.000536	0.005076	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	603	715	0.001833	0.010476	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	603	716	0.001943	0.011101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	603	716	0.001943	0.011101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	604	717	0.00236	0.013487	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	604	717	0.00236	0.013487	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	604	718	0.0039	0.022285	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	604	718	0.0039	0.022285	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	605	719	0.001141	0.010801	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	605	719	0.001141	0.010801	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	605	720	0.000193	0.001828	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	606	721	0.000225	0.002129	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	606	721	0.000225	0.002129	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	607	722	0.000704	0.006662	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	607	722	0.000704	0.006662	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	607	722	0.000704	0.006662	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	607	723	0.000614	0.005811	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	607	723	0.000614	0.005811	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	607	724	0.000211	0.001996	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	607	724	0.000211	0.001996	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	609	725	0.000305	0.002885	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	611	726	0.000213	0.002011	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	611	727	0.000638	0.006038	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	611	728	0.00088	0.008332	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	612	729	0.014883	0.085047	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	612	730	0.02075	0.11857	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	613	731	0.001179	0.006739	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	613	731	0.001179	0.006739	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	613	732	0.003886	0.022205	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	613	732	0.003886	0.022205	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	614	622	0.002897	0.016553	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	614	733	0.017972	0.1027	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	615	734	0.001865	0.010659	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	615	734	0.001865	0.010659	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	616	624	0.000167	0.001577	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	616	735	0.000183	0.001731	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	617	736	0.000774	0.007327	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	618	725	0.000165	0.001557	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	618	737	0.001502	0.014212	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	618	738	0.000706	0.006684	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	619	739	0.015	0.085712	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	619	739	0.015	0.085712	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	620	731	0.008352	0.047726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	620	731	0.008352	0.047726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	621	740	0.002344	0.013393	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	621	740	0.002344	0.013393	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	623	627	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	623	741	0.001943	0.018387	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	623	742	0.00042	0.003979	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	624	743	0.0002	0.001893	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	625	727	0.000619	0.005857	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	625	727	0.000619	0.005857	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	625	744	0.000178	0.001688	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	626	745	0.006554	0.037448	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	627	745	0.003538	0.020215	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	627	746	0.007147	0.040841	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	630	747	0.001263	0.007214	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	630	748	0.001334	0.007625	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	630	749	0.001114	0.006367	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	631	750	0.000105	0.000994	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	632	751	0.001638	0.015501	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	632	751	0.001612	0.015256	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	632	751	0.001612	0.015256	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	632	752	0.000526	0.00498	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	632	752	0.000526	0.00498	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	632	753	0.000455	0.004306	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	632	753	0.000455	0.004306	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	632	754	0.001933	0.018298	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	632	754	0.001933	0.018298	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	632	755	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	633	756	0.001679	0.009591	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	633	756	0.001679	0.009591	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	633	757	0.003347	0.019126	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	633	758	0.001266	0.007234	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	633	759	0.001628	0.009304	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	633	759	0.001628	0.009304	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	633	760	0.001912	0.010923	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	633	760	0.001912	0.010923	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	633	761	0.003444	0.019681	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	633	761	0.003444	0.019681	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	635	762	0.00223	0.012745	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	635	763	0.002243	0.012819	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	635	763	0.002243	0.012819	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	636	764	0.003481	0.019893	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	638	765	0.000784	0.007419	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	638	765	0.000784	0.007419	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	639	756	0.001588	0.009072	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	639	756	0.001588	0.009072	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	639	766	0.002176	0.012435	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	639	766	0.002176	0.012435	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	640	767	0.001223	0.006987	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	640	767	0.001223	0.006987	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	641	652	0.001135	0.010737	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	641	652	0.001135	0.010737	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	641	768	0.000542	0.005133	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	641	768	0.000542	0.005133	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	641	769	0.000242	0.002289	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	641	770	0.000447	0.004226	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	641	770	0.000447	0.004226	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	642	771	0.000965	0.009133	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	642	772	0.000212	0.002004	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	642	773	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	643	774	0.00017	0.001608	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	643	775	0.000228	0.002154	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	643	776	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	644	777	0.002693	0.025486	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	645	778	0.00607	0.034683	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	645	779	0.012742	0.072809	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	645	780	0.009319	0.053253	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	645	781	0.010342	0.059099	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	645	782	0.013223	0.075557	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	645	783	0.012306	0.070322	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	645	784	0.009769	0.05582	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	645	785	0.016106	0.092031	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	646	781	0.007759	0.044336	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	646	785	0.002813	0.016073	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	646	786	0.002392	0.013667	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	646	786	0.002688	0.015358	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	646	786	0.002688	0.015358	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	646	787	0.00201	0.011484	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	646	788	0.010502	0.060013	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	647	651	0.001388	0.013133	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	647	651	0.001388	0.013133	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	647	789	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	648	790	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	649	791	0.002013	0.011505	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	649	791	0.002013	0.011505	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	649	792	0.002469	0.014108	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	649	792	0.002469	0.014108	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	649	793	0.005521	0.031549	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	649	794	0.004401	0.025151	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	649	795	0.005523	0.03156	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	649	795	0.005523	0.03156	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	651	796	0.000345	0.003264	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	651	796	0.000345	0.003264	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	651	796	0.000345	0.003264	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	651	796	0.000345	0.003264	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	652	797	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	653	659	0.004598	0.026271	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	653	789	0.01465	0.083711	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	654	798	0.00037	0.003497	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	654	798	0.00037	0.003497	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	654	799	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	655	656	0.001341	0.00766	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	655	656	0.001341	0.00766	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	655	767	0.001407	0.008038	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	655	767	0.001407	0.008038	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	655	797	0.008893	0.050817	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	655	797	0.008769	0.05011	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	655	800	0.002207	0.012613	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	655	800	0.002207	0.012613	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	655	801	0.002101	0.012005	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	655	801	0.002101	0.012005	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	655	802	0.002824	0.016139	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	655	802	0.002824	0.016139	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	657	658	0.001505	0.008601	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	657	658	0.001505	0.008601	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	658	803	0.001843	0.010533	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	658	803	0.001843	0.010533	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	662	804	0.006064	0.03465	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	664	672	0.001206	0.006892	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	664	678	0.000887	0.005071	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	664	805	0.005341	0.03052	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	664	806	0.002444	0.013966	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	664	806	0.002444	0.013966	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	664	807	0.006582	0.037611	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	665	808	0.005769	0.032964	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	665	809	0.00257	0.014686	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	666	667	0.000785	0.007426	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	666	667	0.000785	0.007426	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	666	667	0.000994	0.009404	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	666	667	0.000994	0.009404	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	666	810	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	667	811	0.002035	0.019255	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	667	811	0.002035	0.019255	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	667	812	0.000458	0.004334	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	667	812	0.000458	0.004334	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	667	813	0.00172	0.016277	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	667	813	0.00172	0.016277	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	667	814	0.00048	0.004539	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	667	814	0.00048	0.004539	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	667	815	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	668	816	0.001253	0.007159	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	671	817	0.001167	0.006671	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	674	818	0.000868	0.004962	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	674	819	0.003318	0.018958	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	680	818	0.000802	0.00458	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	680	820	0.001462	0.008356	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	683	821	0.002776	0.015861	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	683	821	0.002776	0.015861	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	683	822	0.001099	0.006278	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	683	822	0.001099	0.006278	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	684	685	0.000297	0.002811	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	684	823	0.000417	0.003947	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	684	823	0.000417	0.003947	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	685	824	0.000383	0.003624	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	685	824	0.000383	0.003624	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	685	825	0.000585	0.005534	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	685	826	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	686	821	0.005498	0.031415	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	686	827	0.002239	0.012795	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	686	827	0.002239	0.012795	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	686	828	0.000859	0.00491	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	686	829	0.003579	0.020452	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	686	830	0.005967	0.034098	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	687	831	0.000506	0.00479	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	689	832	0.003815	0.021798	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	689	833	0.002216	0.012661	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	690	834	0.004701	0.026861	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	691	835	0.002152	0.012296	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	691	835	0.002152	0.012296	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	691	836	0.001235	0.007055	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	691	836	0.001235	0.007055	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	691	837	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	691	838	0.002071	0.011835	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	691	838	0.002071	0.011835	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	692	832	0.00547	0.031257	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	693	839	0.001679	0.009596	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	693	839	0.001679	0.009596	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	694	840	0.002444	0.013967	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	696	841	0.000198	0.001876	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	696	841	0.000198	0.001876	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	697	842	0.00045	0.004259	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	697	842	0.00045	0.004259	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	698	703	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	699	703	0.001875	0.010716	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	699	703	0.001875	0.010716	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	700	842	0.00049	0.004635	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	700	842	0.00049	0.004635	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	700	843	0.000152	0.00144	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	700	843	0.000152	0.00144	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	700	844	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	704	705	0.000384	0.00363	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	704	705	0.000384	0.00363	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	704	845	0.000415	0.003931	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	704	845	0.000415	0.003931	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	704	845	0.000415	0.003931	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	704	846	0.000316	0.002988	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	704	846	0.000316	0.002988	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	704	846	0.000316	0.002988	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	704	847	0.00015	0.001416	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	704	847	0.00015	0.001416	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	704	848	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	706	707	0.001957	0.011181	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	706	707	0.001957	0.011181	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	707	849	0.006825	0.038998	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	707	849	0.006825	0.038998	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	708	850	0.000314	0.00297	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	708	850	0.000314	0.00297	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	708	850	0.000314	0.00297	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	709	839	0.004581	0.026179	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	709	839	0.004581	0.026179	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	711	851	0.000734	0.006947	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	711	851	0.000734	0.006947	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	712	852	0.000684	0.006476	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	712	852	0.000684	0.006476	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	712	853	0.001491	0.014106	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	712	853	0.001491	0.014106	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	712	853	0.001491	0.014106	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	713	854	0.000339	0.003209	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	714	843	0.000688	0.006511	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	714	843	0.000688	0.006511	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	718	855	0.00092	0.005258	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	718	855	0.00092	0.005258	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	719	856	0.000115	0.001091	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	719	856	0.000115	0.001091	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	719	857	0.001347	0.012752	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	719	857	0.001347	0.012752	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	722	858	0.000448	0.004241	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	722	858	0.000448	0.004241	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	722	859	0.000178	0.001682	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	722	859	0.000178	0.001682	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	722	859	0.000178	0.001682	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	723	860	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	726	861	0.00013	0.001231	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	726	862	0.000272	0.002577	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	727	738	0.00018	0.001701	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	727	862	0.000533	0.005043	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	727	862	0.000533	0.005043	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	727	863	0.000606	0.005739	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	728	741	0.00127	0.012023	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	728	864	0.001094	0.010351	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	729	865	0.004061	0.023206	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	729	866	0.010786	0.061636	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	729	867	0.014063	0.080357	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	729	868	0.001508	0.008619	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	730	869	0.014936	0.08535	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	730	870	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	730	871	0.013801	0.078864	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	730	872	0.001438	0.008216	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	733	873	0.001843	0.010531	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	736	874	0.000581	0.005499	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	736	875	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	737	876	0.00031	0.002933	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	737	877	0.000156	0.001477	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	738	878	0.000296	0.002805	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	738	878	0.000296	0.002805	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	739	873	0.008904	0.050878	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	739	879	0.002046	0.011688	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	739	880	0.001588	0.009076	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	741	872	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	741	881	0.000297	0.002809	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	741	882	0.001985	0.018786	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	742	871	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	744	862	0.000187	0.001765	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	750	756	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	751	883	0.001158	0.010962	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	751	883	0.001158	0.010962	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	751	884	0.000694	0.006565	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	751	884	0.000694	0.006565	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	751	885	0.001431	0.013544	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	751	885	0.001431	0.013544	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	751	886	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	752	761	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	752	798	0.000569	0.005387	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	752	798	0.000569	0.005387	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	753	887	0.000992	0.009385	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	753	887	0.000992	0.009385	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	753	888	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	885	0.000686	0.006492	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	885	0.000686	0.006492	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	887	0.000584	0.005527	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	887	0.000584	0.005527	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	887	0.000578	0.005467	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	887	0.000578	0.005467	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	889	0.000538	0.005092	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	889	0.000538	0.005092	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	889	0.000554	0.00524	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	889	0.000554	0.00524	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	890	0.000414	0.003913	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	890	0.000414	0.003913	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	891	0.00091	0.008615	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	754	891	0.00091	0.008615	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	755	757	0.001765	0.010084	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	755	892	0.002323	0.013276	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	757	893	0.007789	0.044506	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	757	894	0.002415	0.013802	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	757	894	0.002415	0.013802	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	758	895	0.006213	0.035505	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	761	896	0.003713	0.021214	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	761	896	0.003713	0.021214	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	761	897	0.002312	0.013213	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	761	897	0.002312	0.013213	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	762	898	0.005316	0.030378	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	762	899	0.001099	0.006281	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	762	899	0.001099	0.006281	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	765	884	0.001175	0.011124	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	765	884	0.001175	0.011124	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	765	900	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	768	901	0.000533	0.005044	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	768	901	0.000533	0.005044	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	770	902	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	771	903	0.00114	0.01079	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	773	904	0.004777	0.027295	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	773	904	0.004777	0.027295	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	774	905	0.003249	0.030745	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	776	785	0.010071	0.057548	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	776	785	0.010625	0.060716	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	776	788	0.006108	0.034902	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	776	906	0.00545	0.031145	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	776	907	0.006315	0.036084	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	776	908	0.001812	0.010351	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	776	909	0.005882	0.033613	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	776	910	0.004752	0.027156	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	777	911	0.000168	0.001594	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	777	911	0.000168	0.001594	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	777	912	0.000149	0.001413	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	778	785	0.010122	0.057841	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	778	913	0.001031	0.005892	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	779	914	0.00585	0.033425	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	780	794	0.002416	0.013808	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	783	915	0.003339	0.019077	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	783	916	0.002498	0.014275	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	784	785	0.006781	0.03875	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	785	917	0.001593	0.0091	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	786	918	0.002582	0.014756	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	786	919	0.005477	0.031299	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	787	920	0.002349	0.013421	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	788	921	0.01385	0.079145	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	788	922	0.008983	0.051333	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	788	923	0.001284	0.007336	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	789	804	0.002434	0.013906	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	790	924	0.001105	0.006316	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	792	925	0.005588	0.031929	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	793	926	0.002231	0.012746	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	793	927	0.003191	0.018234	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	797	902	0.003547	0.020269	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	797	902	0.003547	0.020269	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	797	902	0.003826	0.021863	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	797	928	0.002946	0.016833	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	797	928	0.002946	0.016833	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	797	929	0.003856	0.022034	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	797	929	0.003856	0.022034	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	798	930	0.001175	0.011118	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	798	930	0.001175	0.011118	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	798	931	0.000138	0.001306	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	798	931	0.000138	0.001306	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	798	932	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	799	802	0.001468	0.008387	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	802	932	0.003267	0.018665	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	802	932	0.003267	0.018665	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	805	807	0.001622	0.009266	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	806	933	0.008253	0.047158	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	806	933	0.008253	0.047158	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	807	934	0.00326	0.018628	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	808	935	0.00531	0.030342	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	809	871	0.00393	0.022455	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	810	936	0.001201	0.006863	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	810	937	0.001572	0.008984	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	811	938	0.000138	0.001303	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	811	938	0.000138	0.001303	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	811	939	5.4e-05	0.000507	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	812	940	0.001291	0.01222	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	812	940	0.001291	0.01222	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	813	905	0.001876	0.017757	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	813	905	0.001876	0.017757	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	813	941	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	814	942	0.000227	0.002148	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	814	942	0.000227	0.002148	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	815	943	0.005562	0.031781	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	816	944	0.001123	0.006418	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	818	945	0.000802	0.004583	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	819	946	0.003006	0.017179	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	821	947	0.001605	0.009172	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	821	948	0.001831	0.010463	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	821	948	0.001831	0.010463	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	821	949	0.001725	0.009856	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	822	898	0.007068	0.040385	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	823	950	0.000614	0.005807	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	823	950	0.000614	0.005807	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	823	951	0.000455	0.004304	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	823	951	0.000455	0.004304	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	824	952	0.001213	0.011476	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	824	952	0.001213	0.011476	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	824	953	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	825	884	0.000399	0.00378	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	825	884	0.000399	0.00378	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	825	954	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	826	830	0.002013	0.011505	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	826	955	0.001686	0.009635	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	826	955	0.001686	0.009635	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	827	828	0.00143	0.008172	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	827	949	0.002585	0.014769	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	829	956	0.002754	0.015734	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	830	954	0.002083	0.0119	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	830	957	0.000913	0.005218	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	830	957	0.000913	0.005218	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	830	958	0.001046	0.005978	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	830	959	0.002717	0.015526	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	830	959	0.002717	0.015526	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	830	960	0.003288	0.018791	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	830	961	0.001398	0.007989	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	831	962	0.000534	0.005053	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	831	962	0.000534	0.005053	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	831	963	0.000318	0.00301	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	831	963	0.000318	0.00301	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	831	963	0.000351	0.00332	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	831	963	0.000351	0.00332	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	831	964	0.001534	0.014521	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	831	964	0.001534	0.014521	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	831	965	0.000303	0.002866	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	831	965	0.000303	0.002866	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	831	966	0.000912	0.008633	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	831	966	0.000912	0.008633	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	832	967	0.001143	0.006533	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	835	968	0.00395	0.022571	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	835	968	0.00395	0.022571	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	836	969	0.001241	0.007089	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	836	969	0.001241	0.007089	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	837	970	0.000922	0.00873	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	837	970	0.000922	0.00873	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	838	971	0.001339	0.00765	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	838	972	0.001271	0.007264	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	838	972	0.001271	0.007264	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	839	973	0.001649	0.009421	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	839	973	0.001649	0.009421	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	841	974	0.001018	0.009638	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	841	974	0.001018	0.009638	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	842	975	9e-05	0.000855	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	842	975	9e-05	0.000855	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	843	976	0.001591	0.015053	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	843	976	0.001591	0.015053	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	844	977	0.001684	0.009622	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	844	977	0.001684	0.009622	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	844	977	0.001684	0.009622	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	845	978	0.000233	0.002204	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	845	978	0.000233	0.002204	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	845	978	0.000233	0.002204	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	845	979	0.000182	0.001722	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	845	979	0.000182	0.001722	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	846	974	0.00124	0.011736	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	846	974	0.00124	0.011736	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	846	974	0.00124	0.011736	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	846	980	0.000255	0.002409	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	846	980	0.000255	0.002409	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	846	981	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	847	979	0.000208	0.001964	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	847	979	0.000208	0.001964	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	847	982	0.000505	0.004775	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	847	982	0.000505	0.004775	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	848	983	0.004029	0.023023	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	848	983	0.004029	0.023023	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	849	984	0.006018	0.034385	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	849	984	0.006018	0.034385	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	849	984	0.006018	0.034385	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	850	984	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	850	985	0.00106	0.010031	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	850	985	0.00106	0.010031	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	851	986	0.000343	0.00325	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	851	986	0.000343	0.00325	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	852	986	0.000907	0.008588	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	852	986	0.000907	0.008588	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	853	987	0.000237	0.002246	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	853	987	0.000237	0.002246	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	853	987	0.000237	0.002246	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	853	988	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	856	989	0.000561	0.005307	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	856	990	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	857	991	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	858	987	0.00066	0.006243	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	858	987	0.00066	0.006243	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	859	992	0.001084	0.010256	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	859	992	0.001084	0.010256	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	859	992	0.001084	0.010256	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	859	993	0.000205	0.001937	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	859	993	0.000205	0.001937	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	859	994	0.000437	0.004135	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	859	994	0.000437	0.004135	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	860	995	0.008087	0.046209	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	860	995	0.008087	0.046209	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	863	996	0.001903	0.018011	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	864	997	0.000203	0.001923	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	865	875	0.00379	0.021657	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	865	998	0.004696	0.026833	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	865	998	0.004696	0.026833	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	865	999	0.004139	0.023648	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	865	999	0.004139	0.023648	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	865	1000	0.005864	0.033506	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	865	1000	0.005864	0.033506	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	866	998	0.009531	0.054461	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	866	1001	0.005152	0.029438	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	866	1001	0.005152	0.029438	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	866	1002	0.001904	0.010878	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	867	1003	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	868	1004	0.010909	0.062334	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	868	1005	0.00374	0.021369	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	869	1006	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	870	881	0.00016	0.001511	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	872	1000	0.011868	0.067817	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	874	876	0.000747	0.007073	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	874	1007	0.000964	0.009121	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	874	1008	0.000665	0.006293	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	874	1009	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	876	999	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	876	1010	0.001068	0.010111	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	876	1011	0.00025	0.002368	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	879	1012	0.003429	0.019594	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	879	1012	0.003429	0.019594	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	881	1013	0.001457	0.013787	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	882	1013	0.000764	0.007226	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	882	1013	0.000764	0.007226	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	882	1014	0.000508	0.004807	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	882	1014	0.000427	0.004045	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	883	1015	0.000967	0.009152	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	883	1015	0.000967	0.009152	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	884	952	0.001969	0.018634	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	884	952	0.001969	0.018634	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	885	1016	0.000144	0.001359	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	885	1016	0.000144	0.001359	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	886	1017	0.005801	0.033147	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	886	1018	0.00429	0.024514	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	886	1019	0.006547	0.037414	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	886	1020	0.004806	0.027461	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	886	1021	0.001556	0.008892	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	888	892	0.002278	0.013017	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	890	1022	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	891	930	0.000769	0.007273	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	891	930	0.000769	0.007273	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	891	1023	0.001601	0.015152	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	891	1023	0.001601	0.015152	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	891	1024	0.000732	0.006928	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	891	1024	0.000732	0.006928	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	891	1025	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	893	900	0.001368	0.007818	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	893	1026	0.001025	0.005857	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	893	1027	0.001142	0.006524	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	894	895	0.001675	0.00957	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	895	1028	0.001705	0.009743	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	896	931	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	896	1029	0.006175	0.035287	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	898	900	0.00412	0.023544	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	898	900	0.004325	0.024714	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	898	900	0.004325	0.024714	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	898	956	0.002972	0.016983	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	899	1030	0.000661	0.003777	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	899	1030	0.000661	0.003777	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	900	1026	0.001338	0.007644	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	900	1026	0.001338	0.007644	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	900	1028	0.00469	0.026797	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	901	1031	0.002041	0.019315	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	901	1031	0.002041	0.019315	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	902	914	0.002436	0.013917	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	902	914	0.002436	0.013917	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	902	914	0.002436	0.013917	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	903	1032	0.000185	0.001751	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	903	1032	0.000185	0.001751	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	903	1033	0.001341	0.012693	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	903	1033	0.001341	0.012693	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	904	915	0.001004	0.005738	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	905	1034	0.001115	0.010557	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	905	1034	0.001115	0.010557	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	905	1035	0.001451	0.013731	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	905	1035	0.001451	0.013731	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	905	1036	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	906	1037	0.004833	0.027615	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	906	1038	0.001421	0.008119	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	907	1039	0.005008	0.028618	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	908	1040	0.002076	0.011862	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	910	1039	0.006004	0.03431	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	912	1041	0.000565	0.005351	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	912	1041	0.000565	0.005351	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	912	1042	0.000278	0.00263	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	912	1043	0.003498	0.033107	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	912	1043	0.003498	0.033107	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	912	1044	0.001183	0.011195	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	912	1044	0.001183	0.011195	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	912	1045	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	915	1046	0.007572	0.043266	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	916	1047	0.007245	0.041401	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	918	1048	0.005295	0.030257	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	919	1048	0.005139	0.029363	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	921	1049	0.010017	0.057242	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	921	1050	0.004876	0.02786	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	921	1051	0.002581	0.014746	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	922	1052	0.001135	0.006487	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	924	1053	0.001782	0.010184	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	926	1053	0.003374	0.01928	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	928	1054	0.000769	0.004393	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	928	1055	0.000679	0.003881	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	928	1055	0.000679	0.003881	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	929	1055	0.00053	0.003031	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	929	1055	0.00053	0.003031	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	929	1056	0.001471	0.008405	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	929	1056	0.001471	0.008405	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	932	1057	0.001681	0.009608	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	932	1057	0.001681	0.009608	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	932	1058	0.002674	0.015281	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	932	1058	0.002674	0.015281	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	933	1059	0.001999	0.011423	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	933	1060	0.002407	0.013753	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	935	1061	0.004286	0.024491	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	936	937	0.002287	0.013069	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	936	1062	0.004639	0.026508	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	936	1063	0.00765	0.043711	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	936	1064	0.001956	0.011176	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	937	944	0.003326	0.019007	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	937	1065	0.004518	0.025814	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	938	1066	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	939	1067	9.3e-05	0.000877	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	939	1068	9.9e-05	0.000935	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	940	1069	0.001303	0.012335	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	940	1069	0.001303	0.012335	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	940	1070	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	941	1071	0.002399	0.013707	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	941	1071	0.002399	0.013707	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	941	1072	0.001417	0.008096	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	941	1072	0.001417	0.008096	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	941	1073	0.003782	0.021612	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	941	1073	0.003782	0.021612	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	942	1074	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	943	1075	0.005469	0.031249	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	943	1075	0.005469	0.031249	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	946	1039	0.002814	0.016079	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	950	1076	0.00044	0.004164	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	950	1076	0.00044	0.004164	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	950	1077	0.000339	0.003208	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	950	1077	0.000339	0.003208	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	952	1078	0.000374	0.003544	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	952	1078	0.000374	0.003544	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	952	1079	0.000149	0.001408	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	952	1080	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	953	961	0.001399	0.007993	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	953	1081	0.002659	0.015194	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	953	1081	0.002659	0.015194	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	953	1082	0.001638	0.00936	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	953	1082	0.001638	0.00936	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	954	1026	0.009087	0.051927	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	954	1083	0.002634	0.015053	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	955	1081	0.001418	0.008101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	955	1081	0.001418	0.008101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	957	958	0.000834	0.004763	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	957	1084	0.000831	0.004746	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	957	1084	0.000831	0.004746	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	958	1085	0.000831	0.004747	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	959	1086	0.000866	0.004949	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	959	1086	0.000866	0.004949	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	960	1087	0.002593	0.014814	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	961	1088	0.003848	0.021989	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	962	1089	0.000143	0.001353	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	962	1089	0.000143	0.001353	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	962	1090	0.000457	0.004328	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	962	1090	0.000457	0.004328	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	964	1091	0.000321	0.003038	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	964	1091	0.000321	0.003038	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	964	1092	0.0009	0.008513	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	964	1092	0.0009	0.008513	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	965	1093	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	966	1094	0.000231	0.002182	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	966	1094	0.000231	0.002182	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	966	1095	0.00038	0.003597	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	966	1095	0.00038	0.003597	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	968	970	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	968	1096	0.002894	0.016537	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	970	1095	0.00041	0.003877	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	970	1095	0.00041	0.003877	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	971	1097	0.002086	0.011922	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	972	1097	0.001271	0.007264	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	973	1098	0.001243	0.007102	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	973	1098	0.001243	0.007102	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	974	1099	0.000753	0.007123	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	974	1099	0.000753	0.007123	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	974	1099	0.000753	0.007123	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	974	1100	0.000939	0.008882	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	974	1100	0.000939	0.008882	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	974	1101	0.000233	0.002204	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	974	1102	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	975	1103	0.000932	0.008822	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	975	1103	0.000932	0.008822	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	975	1103	0.000932	0.008822	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	975	1104	0.000267	0.002531	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	975	1104	0.000267	0.002531	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	976	1105	0.000707	0.006694	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	976	1105	0.000707	0.006694	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	977	1106	0.001732	0.009899	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	977	1106	0.001732	0.009899	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	977	1106	0.001732	0.009899	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	978	983	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	978	1107	0.000596	0.005644	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	978	1107	0.000596	0.005644	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	978	1107	0.000596	0.005644	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	978	1107	0.000434	0.004107	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	978	1107	0.000434	0.004107	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	978	1108	0.000263	0.002487	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	978	1108	0.000263	0.002487	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	978	1108	0.000263	0.002487	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	978	1109	0.000178	0.001687	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	978	1110	0.000302	0.002861	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	978	1110	0.000302	0.002861	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	981	1102	0.007623	0.043559	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	981	1102	0.007623	0.043559	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	981	1111	0.001862	0.010642	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	981	1111	0.001862	0.010642	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	982	985	0.001036	0.009809	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	982	985	0.001036	0.009809	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	982	1110	0.00038	0.003597	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	982	1110	0.00038	0.003597	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	982	1112	0.000492	0.004653	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	982	1112	0.000492	0.004653	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	982	1113	0.000269	0.002545	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	982	1113	0.000269	0.002545	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	984	1114	0.004695	0.02683	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	984	1114	0.004695	0.02683	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	984	1115	0.002487	0.014212	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	984	1115	0.002487	0.014212	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	986	1116	0.000516	0.004883	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	986	1116	0.000516	0.004883	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	986	1116	0.000516	0.004883	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	988	1117	0.004619	0.026394	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	988	1117	0.004619	0.026394	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	990	1118	0.015941	0.091091	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	990	1118	0.015941	0.091091	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	990	1119	0.001982	0.011326	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	990	1120	0.012663	0.072361	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	990	1120	0.012663	0.072361	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	991	1121	0.00831	0.047485	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	991	1121	0.00831	0.047485	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	991	1122	0.010725	0.061288	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	991	1123	0.002633	0.015047	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	991	1123	0.002633	0.015047	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	992	1124	0.001112	0.010528	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	992	1124	0.001112	0.010528	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	993	1125	0.001002	0.009486	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	993	1125	0.001002	0.009486	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	993	1125	0.001002	0.009486	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	995	1126	0.000965	0.005513	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	996	997	0.000204	0.001935	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	996	997	0.000204	0.001935	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	997	1127	0.00039	0.003692	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	998	1005	0.004779	0.027309	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	999	1128	0.012128	0.069303	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1001	1012	0.002314	0.013222	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1001	1012	0.002314	0.013222	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1002	1129	0.003729	0.021307	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1003	1130	0.000263	0.002484	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1003	1130	0.000263	0.002484	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1004	1128	0.005319	0.030393	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1004	1131	0.010989	0.062796	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1005	1132	0.00623	0.035602	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1006	1013	0.000211	0.001999	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1007	1130	0.000226	0.002135	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1007	1133	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1008	1134	0.002257	0.021363	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1009	1132	0.002791	0.015946	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1010	1135	0.001172	0.011093	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1011	1127	0.000941	0.008902	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1011	1136	0.000269	0.002542	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1013	1137	0.0006	0.005676	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1014	1138	0.000999	0.009455	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1014	1139	0.00036	0.003408	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1014	1139	0.00036	0.003408	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1014	1140	0.001953	0.018486	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1014	1141	0.000218	0.00206	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1014	1142	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1015	1078	7.5e-05	0.000711	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1015	1078	7.5e-05	0.000711	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1015	1143	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1017	1144	0.003179	0.018165	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1021	1087	0.004722	0.02698	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1022	1145	0.001299	0.007423	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1022	1146	0.001499	0.008563	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1022	1146	0.001499	0.008563	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1022	1147	0.002634	0.015051	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1022	1147	0.002634	0.015051	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1022	1148	0.001172	0.006698	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1022	1148	0.001172	0.006698	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1022	1149	0.006853	0.039157	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1023	1150	0.001242	0.011754	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1023	1150	0.001242	0.011754	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1023	1151	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1024	1152	0.00028	0.002651	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1024	1152	0.00028	0.002651	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1024	1153	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1025	1154	0.000833	0.004761	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1025	1154	0.000833	0.004761	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1025	1155	0.005443	0.031101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1025	1155	0.005443	0.031101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1025	1155	0.005443	0.031101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1025	1156	0.004182	0.023894	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1026	1027	0.001148	0.006558	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1026	1157	0.001024	0.00585	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1026	1157	0.001024	0.00585	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1029	1158	0.001388	0.007932	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1029	1158	0.001388	0.007932	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1030	1159	0.001554	0.008878	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1030	1159	0.001554	0.008878	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1030	1160	0.001667	0.009524	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1031	1033	0.001004	0.009499	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1031	1033	0.001004	0.009499	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1031	1047	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1031	1161	0.000618	0.005848	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1031	1161	0.000618	0.005848	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1031	1162	0.001364	0.01291	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1032	1163	0.001259	0.011911	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1032	1163	0.001259	0.011911	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1032	1164	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1034	1165	0.000654	0.006189	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1034	1165	0.000654	0.006189	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1035	1166	0.001709	0.016174	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1035	1167	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1036	1168	0.003567	0.020385	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1036	1168	0.003567	0.020385	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1036	1169	0.006531	0.037319	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1036	1170	0.002799	0.015991	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1036	1170	0.003029	0.017308	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1037	1052	0.001597	0.009128	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1037	1171	0.000804	0.004596	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1039	1053	0.009643	0.055102	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1039	1172	0.009465	0.054086	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1039	1173	0.009224	0.052706	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1041	1042	0.000551	0.005217	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1041	1042	0.000551	0.005217	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1041	1163	0.000863	0.008168	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1041	1163	0.000863	0.008168	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1041	1174	0.00015	0.001421	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1041	1174	0.00015	0.001421	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1041	1175	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1042	1044	0.001126	0.010658	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1042	1176	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1043	1050	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1043	1177	0.000941	0.008903	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1043	1177	0.000941	0.008903	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1043	1178	0.000198	0.001872	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1044	1179	0.00143	0.013537	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1044	1179	0.00138	0.013057	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1044	1180	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1045	1181	0.001056	0.006036	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1047	1182	0.00901	0.051485	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1047	1183	0.005842	0.033383	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1047	1183	0.005842	0.033383	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1047	1184	0.003766	0.021521	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1047	1185	0.008231	0.047034	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1049	1186	0.005674	0.032421	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1050	1187	0.004001	0.022864	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1051	1177	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1051	1188	0.001507	0.008609	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1051	1188	0.001507	0.008609	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1051	1189	0.005682	0.032467	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1052	1075	0.009896	0.05655	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1052	1190	0.004345	0.024826	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1052	1191	0.007239	0.041363	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1052	1192	0.00902	0.05154	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1053	1193	0.00126	0.0072	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1055	1194	0.002948	0.016847	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1055	1195	0.001127	0.006437	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1057	1196	0.001253	0.007161	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1057	1196	0.001253	0.007161	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1058	1197	0.002751	0.015717	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1058	1197	0.002751	0.015717	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1058	1198	0.008855	0.050601	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1058	1199	0.001172	0.006694	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1058	1199	0.001172	0.006694	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1059	1200	0.001774	0.010136	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1060	1201	0.001007	0.005753	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1061	1202	0.001147	0.006556	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1061	1203	0.001747	0.009981	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1062	1204	0.001378	0.007872	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1062	1205	0.001128	0.006445	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1063	1172	0.002335	0.013343	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1064	1206	0.001369	0.007825	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1065	1173	0.002574	0.014708	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1066	1207	0.007075	0.040429	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1066	1208	0.001944	0.011106	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1066	1209	0.007634	0.043625	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1066	1210	0.002648	0.015131	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1066	1211	0.004194	0.023964	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1069	1212	0.000755	0.007148	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1069	1212	0.000755	0.007148	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1069	1213	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1070	1214	0.002273	0.012987	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1070	1215	0.001336	0.007634	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1070	1216	0.000824	0.004705	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1071	1217	0.00334	0.019084	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1071	1218	0.00123	0.00703	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1071	1219	0.002462	0.014068	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1074	1206	0.003794	0.021677	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1074	1220	0.00057	0.003255	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1074	1221	0.00276	0.015772	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1074	1222	0.001174	0.006708	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1076	1223	0.000104	0.00098	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1076	1224	0.000556	0.005262	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1076	1224	0.000556	0.005262	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1077	1225	0.000571	0.005404	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1078	1226	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1079	1227	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1080	1228	0.003504	0.020025	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1080	1228	0.003504	0.020025	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1082	1088	0.002719	0.015537	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1088	1229	0.002776	0.015863	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1090	1230	0.000303	0.002866	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1090	1230	0.000303	0.002866	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1090	1231	0.000151	0.001431	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1090	1231	0.000151	0.001431	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1091	1112	0.000645	0.006103	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1091	1112	0.000645	0.006103	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1091	1232	0.000893	0.008447	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1091	1232	0.000893	0.008447	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1091	1233	0.000834	0.00789	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1091	1233	0.000834	0.00789	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1092	1234	0.000713	0.006748	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1093	1096	0.003145	0.017968	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1093	1235	0.001152	0.006584	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1093	1235	0.001152	0.006584	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1093	1236	0.00176	0.010055	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1093	1236	0.00176	0.010055	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1093	1237	0.003667	0.020953	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1093	1237	0.003667	0.020953	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1097	1238	0.001233	0.007044	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1097	1238	0.001233	0.007044	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1097	1239	0.002218	0.012674	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1097	1239	0.002218	0.012674	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1097	1240	0.001685	0.009631	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1097	1240	0.001685	0.009631	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1099	1241	0.000677	0.00641	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1099	1241	0.000677	0.00641	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1099	1241	0.000677	0.00641	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1099	1242	0.000127	0.0012	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1100	1103	0.0003	0.002839	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1100	1103	0.0003	0.002839	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1100	1103	0.0003	0.002839	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1100	1243	0.000285	0.002701	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1100	1243	0.000285	0.002701	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1101	1244	0.000379	0.00359	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1101	1245	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1102	1246	0.001306	0.007463	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1102	1246	0.001306	0.007463	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1103	1247	0.001153	0.010916	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1103	1247	0.001153	0.010916	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1103	1247	0.001153	0.010916	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1104	1106	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1105	1247	0.000634	0.006003	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1105	1247	0.000634	0.006003	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1105	1248	0.001071	0.010132	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1105	1248	0.001071	0.010132	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1107	1241	0.000392	0.00371	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1107	1241	0.000392	0.00371	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1107	1241	0.000392	0.00371	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1107	1249	0.000169	0.001595	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1107	1249	0.000169	0.001595	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1107	1249	0.000169	0.001595	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1107	1250	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1108	1251	0.000302	0.002856	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1108	1251	0.000302	0.002856	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1108	1252	0.000225	0.002125	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1108	1252	0.000225	0.002125	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1108	1252	0.000225	0.002125	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1108	1253	0.000146	0.001385	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1108	1253	0.000146	0.001385	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1108	1253	0.000146	0.001385	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1111	1250	0.002331	0.013319	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1111	1250	0.002331	0.013319	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1112	1254	0.000135	0.001273	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1113	1255	0.000315	0.002985	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1113	1255	0.000315	0.002985	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1114	1115	0.00194	0.011085	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1114	1115	0.00194	0.011085	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1115	1256	0.001733	0.009902	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1115	1257	0.003596	0.020546	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1115	1257	0.003596	0.020546	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1116	1258	0.000605	0.005729	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1116	1258	0.000605	0.005729	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1116	1258	0.000605	0.005729	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1116	1259	0.001122	0.010622	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1116	1259	0.001122	0.010622	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1116	1260	0.000828	0.007839	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1116	1260	0.000828	0.007839	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1117	1261	0.010543	0.060242	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1117	1261	0.010543	0.060242	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1117	1262	0.004596	0.026265	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1117	1262	0.004596	0.026265	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1118	1263	0.007127	0.040727	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1118	1263	0.007127	0.040727	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1118	1264	0.00191	0.010911	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1118	1264	0.00191	0.010911	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1120	1265	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1120	1266	0.001138	0.006503	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1120	1266	0.001138	0.006503	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1120	1266	0.001138	0.006503	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1122	1267	0.001921	0.010976	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1122	1268	0.005627	0.032154	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1122	1269	0.008915	0.05094	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1123	1270	0.011037	0.063066	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1123	1270	0.011037	0.063066	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1124	1271	0.000498	0.004715	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1124	1271	0.000498	0.004715	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1124	1272	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1127	1273	0.000544	0.005146	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1127	1274	0.000549	0.005196	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1128	1275	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1128	1276	0.010264	0.058651	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1129	1268	0.004414	0.025222	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1130	1277	0.000612	0.005788	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1130	1277	0.000612	0.005788	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1130	1278	0.000534	0.005057	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1130	1278	0.000534	0.005057	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1131	1132	0.001987	0.011353	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1131	1279	0.002878	0.016443	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1133	1269	0.003793	0.021674	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1134	1280	0.000228	0.002161	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1135	1281	0.000295	0.00279	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1135	1282	0.001325	0.012538	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1135	1282	0.001325	0.012538	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1135	1283	0.000486	0.004603	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1135	1283	0.000569	0.005387	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1135	1284	0.000219	0.002072	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1135	1285	0.000931	0.008815	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1138	1286	0.000218	0.002059	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1138	1287	0.001153	0.010915	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1139	1288	0.000214	0.002021	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1139	1289	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1140	1141	0.002239	0.021189	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1140	1290	0.000142	0.001341	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1140	1291	0.001049	0.009931	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1140	1291	0.001049	0.009931	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1141	1274	0.000929	0.008796	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1142	1276	0.001164	0.006651	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1143	1292	0.002963	0.016933	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1143	1292	0.002963	0.016933	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1144	1292	0.003362	0.019211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1146	1154	0.002891	0.01652	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1146	1156	0.003278	0.01873	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1147	1154	0.000328	0.001877	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1147	1154	0.000328	0.001877	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1147	1293	0.000924	0.005281	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1147	1293	0.000924	0.005281	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1149	1294	0.001395	0.00797	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1150	1295	0.000299	0.00283	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1150	1295	0.000299	0.00283	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1151	1296	0.001214	0.006934	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1151	1297	0.000602	0.00344	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1151	1297	0.000602	0.00344	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1151	1297	0.000602	0.00344	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1153	1156	0.001441	0.008232	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1153	1156	0.001441	0.008232	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1153	1294	0.001399	0.007992	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1153	1294	0.001399	0.007992	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1155	1297	0.004378	0.025017	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1155	1297	0.004378	0.025017	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1155	1297	0.004378	0.025017	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1158	1293	0.002843	0.016247	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1161	1184	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1161	1298	0.000905	0.008566	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1161	1298	0.000905	0.008566	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1161	1299	0.000128	0.001213	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1162	1300	0.000215	0.002034	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1162	1301	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1164	1302	0.001226	0.007005	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1164	1302	0.001226	0.007005	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1164	1303	0.001245	0.007115	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1164	1303	0.001245	0.007115	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1164	1304	0.003829	0.021882	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1164	1304	0.003829	0.021882	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1165	1177	0.000743	0.007029	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1165	1177	0.000743	0.007029	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1165	1305	0.002204	0.020855	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1165	1305	0.002204	0.020855	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1165	1306	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1166	1307	0.000211	0.002	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1166	1307	0.000211	0.002	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1166	1308	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1167	1309	0.001654	0.009453	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1167	1310	0.001418	0.008104	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1167	1311	0.001401	0.008008	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1167	1311	0.001401	0.008008	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1168	1169	0.003349	0.019137	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1169	1312	0.003992	0.022811	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1169	1313	0.003311	0.018921	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1175	1176	0.003955	0.0226	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1176	1314	0.004889	0.027937	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1176	1315	0.001694	0.009682	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1176	1316	0.003226	0.018432	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1176	1316	0.003226	0.018432	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1176	1317	0.012166	0.069522	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1179	1318	0.001682	0.01592	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1179	1318	0.001682	0.015915	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1179	1319	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1180	1320	0.002652	0.015155	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1180	1321	0.003076	0.01758	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1180	1321	0.003076	0.01758	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1181	1322	0.0046	0.026284	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1181	1323	0.000713	0.004075	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1181	1323	0.000713	0.004075	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1182	1185	0.001419	0.008107	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1182	1185	0.001419	0.008107	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1182	1324	0.001754	0.01002	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1183	1325	0.009481	0.054174	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1183	1326	0.001429	0.008164	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1183	1326	0.001429	0.008164	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1184	1327	0.010233	0.058475	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1184	1327	0.010233	0.058475	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1184	1328	0.00086	0.004916	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1185	1329	0.006754	0.038594	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1185	1330	0.003395	0.0194	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1186	1317	0.012505	0.071457	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1186	1323	0.010211	0.05835	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1186	1323	0.010211	0.05835	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1187	1331	0.006279	0.035878	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1188	1332	0.001197	0.00684	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1188	1333	0.001311	0.007491	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1189	1334	0.004096	0.023407	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1189	1334	0.004096	0.023407	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1189	1335	0.006637	0.037925	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1190	1312	0.002548	0.014558	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1191	1336	0.003026	0.017292	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1192	1337	0.007914	0.045225	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1194	1195	0.001649	0.009423	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1195	1338	0.000723	0.00413	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1198	1339	0.006526	0.037289	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1198	1340	0.00705	0.040284	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1198	1341	0.004536	0.02592	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1199	1342	0.001867	0.010666	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1199	1343	0.001262	0.007212	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1199	1343	0.001262	0.007212	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1200	1211	0.00664	0.037942	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1200	1344	0.002851	0.016294	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1200	1344	0.002851	0.016294	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1201	1345	0.001434	0.008193	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1202	1203	0.000865	0.004943	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1202	1346	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1203	1347	0.008837	0.050496	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1203	1348	0.001395	0.007969	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1203	1349	0.001485	0.008486	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1203	1350	0.001465	0.00837	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1204	1351	0.001186	0.006779	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1206	1352	0.002101	0.012004	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1207	1213	0.001805	0.010314	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1207	1353	0.00125	0.00714	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1207	1354	0.000651	0.003722	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1208	1211	0.003563	0.020362	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1208	1355	0.003743	0.021387	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1208	1356	0.006074	0.034711	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1208	1357	0.005043	0.028816	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1209	1212	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1209	1213	0.005363	0.030643	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1209	1358	0.001972	0.011267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1209	1358	0.001972	0.011267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1210	1216	0.004496	0.02569	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1211	1356	0.003101	0.017722	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1212	1359	0.000464	0.004392	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1212	1359	0.000464	0.004392	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1213	1354	0.001969	0.011249	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1213	1354	0.001969	0.011249	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1214	1360	0.001059	0.00605	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1214	1361	0.002689	0.015365	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1215	1362	0.001498	0.008557	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1215	1363	0.001973	0.011273	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1216	1360	0.003474	0.01985	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1216	1364	0.001974	0.011282	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1216	1365	0.000807	0.004612	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1217	1220	0.004873	0.027844	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1218	1366	0.000968	0.005528	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1219	1313	0.001879	0.010737	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1220	1222	0.001508	0.008618	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1222	1367	0.00198	0.011316	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1224	1368	0.000229	0.00217	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1224	1368	0.000229	0.00217	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1224	1368	0.000229	0.00217	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1224	1368	0.000229	0.00217	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1224	1369	0.000491	0.004643	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1224	1369	0.000491	0.004643	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1224	1369	0.000491	0.004643	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1224	1370	0.000315	0.002983	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1224	1370	0.000315	0.002983	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1226	1371	0.001616	0.009235	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1226	1371	0.001616	0.009235	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1227	1372	0.001527	0.008726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1227	1372	0.001527	0.008726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1229	1373	0.001558	0.008905	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1230	1374	0.000161	0.001525	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1230	1374	0.000161	0.001525	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1230	1375	0.00052	0.004925	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1230	1375	0.00052	0.004925	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1232	1376	0.000555	0.005251	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1232	1376	0.000555	0.005251	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1233	1377	0.000469	0.004439	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1233	1377	0.000469	0.004439	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1233	1377	0.000469	0.004439	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1234	1369	0.000245	0.002318	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1234	1369	0.000245	0.002318	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1235	1378	0.002265	0.012944	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1235	1378	0.002265	0.012944	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1235	1379	0.001012	0.005784	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1235	1379	0.001012	0.005784	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1236	1379	0.001515	0.008657	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1236	1379	0.001515	0.008657	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1237	1378	0.001624	0.009279	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1237	1380	0.001269	0.007252	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1237	1380	0.001269	0.007252	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1238	1239	0.0022	0.01257	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1238	1239	0.0022	0.01257	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1238	1381	0.001232	0.007042	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1238	1381	0.001232	0.007042	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1241	1382	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1244	1383	0.000982	0.009295	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1244	1384	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1245	1246	0.001005	0.005745	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1245	1246	0.001005	0.005745	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1245	1385	0.001612	0.009214	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1245	1385	0.001612	0.009214	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1246	1386	0.003318	0.018961	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1246	1386	0.003318	0.018961	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1247	1387	0.000504	0.004774	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1247	1387	0.000504	0.004774	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1247	1388	0.000309	0.002928	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1247	1388	0.000309	0.002928	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1248	1389	0.000146	0.001385	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1248	1389	0.000146	0.001385	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1248	1390	0.001653	0.015643	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1248	1390	0.001653	0.015643	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1249	1252	0.00023	0.00218	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1249	1252	0.00023	0.00218	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1249	1252	0.00023	0.00218	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1249	1391	0.000885	0.008379	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1249	1391	0.000885	0.008379	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1249	1391	0.000885	0.008379	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1250	1382	0.002979	0.017022	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1250	1382	0.002979	0.017022	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1250	1392	0.0021	0.012002	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1250	1392	0.0021	0.012002	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1251	1393	0.000216	0.002049	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1251	1393	0.000216	0.002049	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1251	1393	0.000216	0.002049	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1251	1394	0.000126	0.001196	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1251	1394	0.000126	0.001196	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1251	1395	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1252	1396	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1256	1257	0.00165	0.009426	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1257	1381	0.001763	0.010075	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1257	1381	0.001763	0.010075	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1258	1259	0.000808	0.007648	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1258	1259	0.000808	0.007648	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1258	1390	0.00113	0.010694	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1258	1390	0.00113	0.010694	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1258	1390	0.00113	0.010694	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1258	1390	0.00113	0.010694	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1258	1390	0.00113	0.010694	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1258	1397	0.000225	0.002132	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1258	1397	0.000225	0.002132	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1259	1390	0.00096	0.009089	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1259	1390	0.00096	0.009089	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1259	1398	0.000771	0.007299	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1259	1398	0.000771	0.007299	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1259	1399	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1260	1400	0.001484	0.014042	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1260	1400	0.001484	0.014042	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1261	1401	0.020053	0.11459	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1261	1401	0.020053	0.11459	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1261	1402	0.007227	0.041294	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1261	1402	0.007227	0.041294	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1262	1403	0.006912	0.039494	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1262	1403	0.006912	0.039494	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1263	1404	0.01336	0.076344	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1263	1404	0.01336	0.076344	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1263	1405	0.011388	0.065072	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1263	1405	0.011388	0.065072	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1264	1406	0.002643	0.015101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1264	1406	0.002643	0.015101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1265	1407	0.000511	0.004833	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1265	1407	0.000511	0.004833	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1267	1408	0.001777	0.010152	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1268	1279	0.002276	0.013007	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1270	1409	0.001977	0.011298	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1270	1409	0.001977	0.011298	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1270	1410	0.001088	0.006218	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1270	1410	0.001088	0.006218	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1271	1411	0.0016	0.015145	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1271	1411	0.0016	0.015145	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1272	1412	0.006568	0.037534	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1272	1412	0.006568	0.037534	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1273	1275	0.000274	0.002597	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1273	1283	0.001138	0.01077	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1276	1289	0.001375	0.007855	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1276	1413	0.001705	0.009741	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1276	1413	0.001705	0.009741	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1276	1414	0.009269	0.052966	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1277	1282	0.000553	0.005237	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1277	1282	0.000553	0.005237	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1277	1415	0.000125	0.001183	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1277	1415	0.000125	0.001183	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1278	1416	0.001976	0.018704	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1279	1417	0.003537	0.02021	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1280	1418	0.000213	0.002019	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1280	1419	0.000235	0.002219	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1283	1420	0.001527	0.014449	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1285	1420	0.000762	0.007214	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1287	1291	0.00014	0.001328	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1287	1291	0.00014	0.001328	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1287	1421	0.003336	0.031571	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1288	1422	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1289	1413	0.000889	0.00508	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1291	1423	0.001294	0.012246	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1291	1423	0.001294	0.012246	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1292	1371	0.002885	0.016484	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1293	1424	0.001579	0.009025	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1293	1424	0.001579	0.009025	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1294	1425	0.001396	0.007978	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1295	1426	0.00269	0.025458	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1295	1426	0.00269	0.025458	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1295	1427	0.000785	0.007427	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1295	1427	0.000785	0.007427	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1295	1427	0.000745	0.007053	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1295	1427	0.000745	0.007053	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1295	1428	0.001353	0.012809	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1295	1428	0.001353	0.012809	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1296	1429	0.006278	0.035877	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1296	1430	0.000881	0.005033	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1297	1431	0.000609	0.003478	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1297	1431	0.000609	0.003478	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1298	1432	0.000483	0.004574	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1298	1432	0.000483	0.004574	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1299	1328	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1300	1433	0.000787	0.007447	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1300	1433	0.000787	0.007447	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1300	1433	0.000785	0.007426	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1300	1433	0.000785	0.007426	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1301	1324	0.002712	0.015497	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1302	1434	0.005513	0.0315	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1302	1435	0.002049	0.011709	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1304	1317	0.009341	0.053375	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1304	1434	0.00527	0.030116	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1304	1436	0.001884	0.010763	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1305	1335	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1305	1437	0.002056	0.019461	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1305	1437	0.002056	0.019461	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1306	1336	0.00549	0.031373	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1306	1337	0.002173	0.012416	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1306	1438	0.001625	0.009287	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1306	1438	0.001625	0.009287	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1306	1439	0.001644	0.009392	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1306	1439	0.001644	0.009392	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1307	1440	0.000763	0.007222	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1307	1440	0.000763	0.007222	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1307	1441	0.00051	0.00483	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1307	1441	0.00051	0.00483	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1308	1442	0.007575	0.043283	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1308	1442	0.007575	0.043283	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1308	1442	0.007535	0.043059	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1308	1442	0.007535	0.043059	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1308	1443	0.007982	0.045613	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1308	1443	0.007982	0.045613	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1313	1444	0.001122	0.006409	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1315	1445	0.001144	0.006534	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1316	1320	0.002001	0.011434	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1317	1446	0.011319	0.064681	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1317	1447	0.007633	0.043617	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1317	1448	0.001959	0.011192	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1318	1449	0.00011	0.001038	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1319	1450	0.001275	0.007284	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1319	1450	0.001275	0.007284	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1319	1451	0.009433	0.053903	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1319	1452	0.004618	0.026389	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1319	1452	0.004932	0.028182	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1320	1445	0.001697	0.009699	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1320	1453	0.001673	0.00956	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1321	1453	0.001675	0.009573	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1322	1331	0.004323	0.024701	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1323	1447	0.003281	0.018746	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1324	1454	0.004126	0.023579	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1325	1455	0.003982	0.022753	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1325	1456	0.002506	0.014321	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1327	1457	0.004018	0.022962	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1327	1457	0.004018	0.022962	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1327	1458	0.004541	0.025946	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1327	1459	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1327	1460	0.00165	0.009429	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1327	1460	0.00165	0.009429	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1327	1461	0.002493	0.014244	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1327	1461	0.002493	0.014244	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1329	1446	0.005524	0.031566	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1330	1462	0.003727	0.021294	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1330	1463	0.000994	0.005677	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1332	1464	0.001258	0.007188	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1335	1465	0.001642	0.009383	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1335	1465	0.001642	0.009383	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1335	1465	0.002327	0.0133	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1337	1464	0.003112	0.01778	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1339	1461	0.005005	0.028601	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1339	1466	0.000844	0.00482	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1340	1429	0.004657	0.026613	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1340	1467	0.002343	0.013388	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1340	1467	0.002343	0.013388	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1341	1468	0.004216	0.02409	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1344	1345	0.001548	0.008846	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1344	1345	0.001548	0.008846	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1345	1469	0.001587	0.009066	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1346	1359	0.000802	0.00759	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1346	1359	0.000802	0.00759	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1347	1355	0.000809	0.004622	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1348	1470	0.001378	0.007873	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1351	1363	0.003166	0.018089	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1352	1471	0.001825	0.010428	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1353	1354	0.00129	0.007369	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1353	1364	0.005046	0.028836	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1354	1472	0.001152	0.006582	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1355	1473	0.000971	0.00555	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1356	1469	0.002148	0.012275	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1357	1474	0.002258	0.012903	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1357	1474	0.002258	0.012903	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1358	1475	0.002412	0.013785	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1359	1475	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1361	1362	0.001818	0.010388	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1361	1476	0.001755	0.010029	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1362	1363	0.002208	0.012618	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1363	1367	0.003635	0.020774	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1363	1477	0.003095	0.017686	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1363	1478	0.00195	0.011141	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1364	1474	0.000253	0.001446	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1365	1479	0.000832	0.004756	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1367	1471	0.001289	0.007364	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1368	1480	0.000172	0.00163	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1368	1480	0.000172	0.00163	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1370	1481	0.000328	0.003107	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1370	1481	0.000328	0.003107	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1370	1482	0.000483	0.004568	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1370	1482	0.000483	0.004568	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1371	1483	0.001013	0.005786	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1372	1373	0.002847	0.016267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1372	1373	0.002847	0.016267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1373	1483	0.001209	0.006909	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1373	1484	0.002004	0.011454	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1373	1484	0.002004	0.011454	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1375	1481	0.00029	0.002747	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1375	1481	0.00029	0.002747	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1375	1485	0.000256	0.002424	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1375	1485	0.000256	0.002424	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1376	1486	0.000886	0.008383	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1376	1486	0.000886	0.008383	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1377	1487	0.000928	0.008778	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1377	1488	0.00028	0.002653	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1377	1488	0.00028	0.002653	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1377	1488	0.00028	0.002653	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1380	1489	0.001267	0.007239	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1380	1489	0.001267	0.007239	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1381	1490	0.002928	0.016734	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1381	1490	0.002928	0.016734	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1382	1491	0.005596	0.031978	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1382	1491	0.005596	0.031978	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1383	1492	0.000192	0.001815	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1383	1493	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1384	1385	0.000945	0.005402	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1384	1385	0.000945	0.005402	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1384	1491	0.005214	0.029794	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1384	1491	0.005214	0.029794	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1385	1386	0.002417	0.013813	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1385	1386	0.002417	0.013813	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1387	1494	0.001011	0.009567	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1387	1494	0.001011	0.009567	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1388	1495	0.0002	0.001891	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1388	1495	0.0002	0.001891	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1388	1496	0.000531	0.005026	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1388	1496	0.000531	0.005026	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1390	1497	0.001049	0.009926	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1390	1497	0.001049	0.009926	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1390	1498	0.00164	0.01552	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1390	1498	0.00164	0.01552	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1390	1499	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1391	1500	0.000469	0.004438	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1391	1500	0.000469	0.004438	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1391	1500	0.000469	0.004438	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1392	1396	0.001294	0.007396	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1392	1396	0.001294	0.007396	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1393	1501	0.000297	0.002812	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1393	1501	0.000297	0.002812	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1393	1502	0.000168	0.001593	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1393	1502	0.000168	0.001593	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1393	1503	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1394	1502	0.000267	0.002526	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1394	1502	0.000267	0.002526	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1394	1504	0.000193	0.001828	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1394	1504	0.000193	0.001828	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1395	1505	0.000994	0.005682	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1395	1505	0.000994	0.005682	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1396	1506	0.001272	0.007267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1396	1506	0.001272	0.007267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1396	1506	0.001272	0.007267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1398	1507	0.000224	0.002124	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1398	1507	0.000224	0.002124	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1398	1508	0.001005	0.009515	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1398	1508	0.001005	0.009515	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1399	1509	0.001315	0.007512	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1399	1509	0.001315	0.007512	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1400	1411	0.000762	0.007207	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1400	1411	0.000762	0.007207	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1400	1510	0.001317	0.012464	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1400	1510	0.001317	0.012464	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1402	1411	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1403	1511	0.003173	0.018133	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1403	1511	0.003173	0.018133	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1403	1512	0.001612	0.00921	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1403	1512	0.001612	0.00921	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1403	1512	0.001612	0.00921	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1404	1513	0.007545	0.043115	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1404	1513	0.007545	0.043115	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1405	1409	0.003292	0.018813	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1405	1409	0.003292	0.018813	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1405	1514	0.009193	0.052528	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1405	1515	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1406	1516	0.005431	0.031034	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1406	1516	0.005431	0.031034	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1407	1412	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1407	1517	0.001944	0.018398	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1407	1517	0.001944	0.018398	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1408	1518	0.001041	0.005946	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1408	1519	0.001395	0.007969	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1409	1520	0.000877	0.005014	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1411	1521	0.000758	0.007171	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1411	1521	0.000758	0.007171	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1411	1521	0.000758	0.007171	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1412	1512	0.001878	0.010734	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1412	1512	0.001878	0.010734	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1412	1512	0.001878	0.010734	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1412	1522	0.002927	0.016724	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1412	1522	0.002927	0.016724	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1412	1523	0.006399	0.036563	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1412	1523	0.006399	0.036563	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1413	1422	0.001577	0.009012	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1413	1422	0.001577	0.009012	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1414	1524	0.002308	0.013189	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1414	1524	0.002308	0.013189	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1414	1525	0.007611	0.043493	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1416	1526	0.001394	0.013194	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1416	1527	0.00027	0.002553	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1416	1528	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1418	1419	0.000295	0.002794	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1418	1529	0.000449	0.004246	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1419	1530	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1420	1531	0.001248	0.011815	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1421	1532	0.001186	0.011223	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1421	1533	0.000606	0.00573	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1421	1534	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1423	1535	0.001628	0.015405	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1423	1536	0.000305	0.002889	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1423	1536	0.000305	0.002889	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1423	1537	0.000198	0.001878	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1423	1537	0.000198	0.001878	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1423	1538	0.002804	0.02654	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1423	1538	0.002804	0.02654	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1426	1456	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1426	1539	0.000853	0.008069	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1426	1539	0.000853	0.008069	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1426	1540	0.001117	0.010567	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1426	1540	0.001117	0.010567	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1427	1541	0.000441	0.00417	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1427	1541	0.000441	0.00417	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1427	1541	0.000374	0.003544	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1427	1541	0.000374	0.003544	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1427	1542	0.000262	0.00248	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1427	1542	0.000262	0.00248	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1428	1539	0.001113	0.010529	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1428	1539	0.001113	0.010529	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1428	1543	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1429	1455	0.005823	0.033275	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1429	1543	0.007428	0.042447	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1430	1544	0.001622	0.009269	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1431	1544	0.001177	0.006726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1431	1544	0.001177	0.006726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1432	1459	0.00102	0.009655	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1432	1459	0.00102	0.009655	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1433	1545	0.000766	0.007245	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1433	1545	0.000766	0.007245	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1434	1436	0.003909	0.022339	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1434	1546	0.009803	0.056016	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1434	1547	0.009778	0.055874	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1435	1446	0.000936	0.005348	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1437	1548	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1438	1464	0.00266	0.0152	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1438	1464	0.00266	0.0152	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1440	1549	0.000673	0.006368	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1440	1550	0.000283	0.002679	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1441	1551	0.000352	0.003334	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1441	1551	0.000352	0.003334	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1441	1552	0.000211	0.002	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1441	1552	0.000211	0.002	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1442	1553	0.001374	0.00785	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1442	1553	0.001374	0.00785	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1443	1550	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1443	1554	0.004374	0.024993	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1443	1554	0.004374	0.024993	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1443	1555	0.006381	0.036463	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1445	1556	0.001152	0.006584	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1449	1557	0.001306	0.012357	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1449	1558	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1450	1559	0.002339	0.013365	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1450	1559	0.002339	0.013365	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1450	1560	0.001335	0.007626	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1451	1558	0.003038	0.017359	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1451	1558	0.003038	0.017359	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1451	1561	0.001495	0.008544	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1454	1562	0.003114	0.017795	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1459	1540	0.000845	0.007995	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1459	1540	0.000845	0.007995	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1462	1562	0.000922	0.005271	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1462	1562	0.000922	0.005271	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1462	1563	0.00529	0.03023	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1463	1563	0.004169	0.023821	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1464	1564	0.006069	0.034681	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1464	1565	0.009099	0.051995	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1464	1566	0.001145	0.00654	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1465	1567	0.006612	0.037784	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1465	1568	0.008065	0.046086	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1466	1569	0.003083	0.017617	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1469	1570	0.000718	0.004105	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1470	1475	0.001783	0.010187	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1472	1571	0.000874	0.004995	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1474	1572	0.000825	0.004713	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1474	1572	0.000825	0.004713	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1475	1573	0.003128	0.017875	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1475	1574	0.001377	0.007869	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1477	1575	0.005343	0.030528	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1479	1576	0.000945	0.005399	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1480	1577	7.9e-05	0.000748	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1480	1577	7.9e-05	0.000748	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1483	1578	0.000617	0.003523	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1486	1579	0.000801	0.007579	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1486	1579	0.000801	0.007579	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1486	1580	0.001012	0.009573	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1486	1580	0.001012	0.009573	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1487	1581	0.001069	0.010121	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1488	1581	0.001833	0.017344	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1488	1582	0.000755	0.007144	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1488	1582	0.000755	0.007144	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1488	1583	0.000751	0.007104	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1488	1583	0.000751	0.007104	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1490	1584	0.001172	0.006695	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1490	1585	0.00148	0.008455	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1490	1585	0.00148	0.008455	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1491	1493	0.001984	0.011339	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1491	1493	0.001984	0.011339	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1492	1586	0.001073	0.010155	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1492	1586	0.001073	0.010155	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1492	1586	0.001073	0.010155	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1492	1587	0.000217	0.002052	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1492	1587	0.000217	0.002052	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1492	1588	0.000153	0.001452	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1492	1588	0.000153	0.001452	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1492	1588	0.000153	0.001452	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1492	1589	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1493	1589	0.001287	0.007356	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1493	1589	0.001287	0.007356	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1493	1590	0.002883	0.016473	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1493	1590	0.002883	0.016473	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1494	1591	0.000496	0.004697	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1494	1591	0.000496	0.004697	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1496	1592	0.000106	0.001005	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1496	1592	0.000106	0.001005	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1497	1593	0.000666	0.006299	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1497	1593	0.000666	0.006299	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1497	1594	0.000182	0.001723	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1497	1594	0.000182	0.001723	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1497	1595	0.000667	0.006316	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1497	1595	0.000667	0.006316	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1498	1596	0.000168	0.00159	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1498	1596	0.000168	0.00159	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1498	1597	0.000683	0.006461	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1498	1597	0.000683	0.006461	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1499	1598	0.0087	0.049714	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1499	1598	0.0087	0.049714	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1500	1599	0.000437	0.004133	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1500	1599	0.000437	0.004133	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1500	1599	0.000437	0.004133	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1500	1600	0.0012	0.01136	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1500	1600	0.0012	0.01136	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1500	1600	0.0012	0.01136	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1500	1601	0.000191	0.001805	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1500	1601	0.000191	0.001805	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1500	1601	0.000191	0.001805	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1502	1602	0.000178	0.00168	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1502	1602	0.000178	0.00168	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1502	1602	0.000178	0.00168	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1503	1603	0.003275	0.018716	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1503	1603	0.003275	0.018716	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1504	1604	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1505	1604	0.000979	0.005595	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1505	1604	0.000979	0.005595	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1505	1605	0.002109	0.012053	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1505	1605	0.002109	0.012053	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1507	1606	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1508	1607	0.000536	0.005071	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1508	1607	0.000536	0.005071	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1508	1608	0.00047	0.004449	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1508	1608	0.00047	0.004449	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1508	1609	0.001395	0.013205	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1508	1609	0.001395	0.013205	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1508	1610	0.001587	0.015023	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1508	1610	0.001587	0.015023	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1508	1611	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1509	1612	0.000725	0.00414	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1509	1613	0.002816	0.016093	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1510	1614	0.001106	0.010466	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1510	1615	0.000629	0.005953	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1513	1616	0.004356	0.02489	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1513	1616	0.004356	0.02489	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1513	1617	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1513	1618	0.003144	0.017967	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1513	1618	0.003144	0.017967	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1514	1619	0.005653	0.032304	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1514	1620	0.005558	0.03176	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1514	1621	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1514	1622	0.001858	0.010619	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1515	1623	0.00159	0.015051	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1515	1623	0.00159	0.015051	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1516	1517	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1516	1624	0.001808	0.010334	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1516	1624	0.001808	0.010334	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1516	1625	0.002768	0.015819	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1516	1625	0.002768	0.015819	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1517	1626	0.001573	0.014891	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1517	1626	0.001573	0.014891	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1519	1627	0.001014	0.005791	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1522	1628	0.003882	0.022182	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1522	1628	0.003882	0.022182	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1523	1629	0.006013	0.034358	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1523	1629	0.006013	0.034358	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1523	1630	0.00138	0.007884	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1523	1630	0.00138	0.007884	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1525	1631	0.007494	0.042821	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1525	1632	0.000935	0.005341	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1526	1633	0.001327	0.01256	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1526	1634	0.000839	0.007942	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1526	1635	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1527	1636	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1528	1530	0.003102	0.017728	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1528	1637	0.005509	0.031482	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1529	1638	0.000156	0.001473	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1530	1639	0.003651	0.02086	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1531	1640	0.001547	0.01464	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1531	1641	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1532	1537	0.000375	0.003546	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1532	1537	0.000375	0.003546	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1532	1642	0.000846	0.008004	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1532	1643	0.000172	0.001627	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1532	1644	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1533	1538	0.000212	0.002002	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1534	1631	0.01028	0.058742	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1534	1644	0.007553	0.04316	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1534	1644	0.007463	0.042647	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1534	1645	0.001083	0.006191	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1534	1646	0.002916	0.016663	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1535	1631	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1535	1647	0.001263	0.011956	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1537	1648	0.000819	0.007755	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1538	1649	0.000548	0.005184	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1538	1650	0.002366	0.022397	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1539	1651	0.001976	0.018704	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1539	1652	0.00089	0.00842	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1539	1652	0.00089	0.00842	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1539	1653	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1543	1654	0.008811	0.050348	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1545	1652	0.001104	0.01045	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1545	1652	0.001104	0.01045	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1545	1655	0.002626	0.024856	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1545	1655	0.002626	0.024856	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1545	1656	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1546	1563	0.003365	0.019227	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1546	1657	0.0001	0.000573	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1547	1563	0.003258	0.018614	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1547	1657	0.00015	0.000857	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1548	1559	0.005934	0.03391	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1548	1559	0.005934	0.03391	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1548	1568	0.00968	0.055315	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1548	1658	0.006044	0.034535	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1549	1659	0.00289	0.027347	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1549	1659	0.00289	0.027347	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1549	1660	0.000229	0.002171	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1549	1661	0.002764	0.026157	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1549	1662	0.001005	0.009508	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1549	1663	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1550	1664	0.000569	0.005389	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1550	1664	0.000569	0.005389	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1550	1665	0.000871	0.008239	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1550	1665	0.000871	0.008239	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1550	1666	0.000726	0.006869	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1550	1666	0.000726	0.006869	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1550	1667	0.000256	0.002419	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1550	1667	0.000256	0.002419	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1550	1668	0.000827	0.007827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1550	1668	0.000827	0.007827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1550	1669	0.002596	0.024572	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1550	1669	0.002596	0.024572	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1552	1670	0.000803	0.007603	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1552	1670	0.000803	0.007603	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1553	1671	0.00117	0.006685	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1553	1672	0.000991	0.005665	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1553	1672	0.000991	0.005665	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1554	1673	0.001116	0.006375	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1554	1673	0.001116	0.006375	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1554	1674	0.001325	0.007574	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1554	1674	0.001325	0.007574	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1555	1675	0.004651	0.026579	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1555	1676	0.002199	0.012567	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1557	1677	0.000378	0.003578	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1557	1678	0.000332	0.003138	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1557	1678	0.000332	0.003138	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1558	1679	0.005694	0.032537	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1559	1560	0.001743	0.009962	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1562	1680	0.001205	0.006884	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1562	1681	0.001066	0.006092	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1562	1681	0.001066	0.006092	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1562	1682	0.002055	0.011742	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1563	1683	0.007669	0.04382	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1564	1565	0.004852	0.027726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1565	1684	0.001891	0.010807	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1565	1685	0.004358	0.024903	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1565	1686	0.001396	0.007976	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1568	1687	0.005159	0.029477	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1572	1688	0.000895	0.005115	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1576	1688	0.000982	0.005614	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1577	1581	0.00068	0.006431	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1577	1581	0.00068	0.006431	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1577	1582	0.000548	0.005186	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1577	1582	0.000548	0.005186	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1579	1600	0.000613	0.005801	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1579	1600	0.000613	0.005801	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1579	1689	0.001046	0.0099	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1579	1689	0.001046	0.0099	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1580	1601	0.000572	0.005409	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1580	1601	0.000572	0.005409	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1580	1601	0.000572	0.005409	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1580	1690	0.002682	0.025378	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1580	1690	0.002682	0.025378	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1580	1691	0.00022	0.002081	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1580	1691	0.00022	0.002081	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1580	1691	0.00022	0.002081	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1580	1692	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1583	1693	0.000362	0.003427	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1583	1693	0.000362	0.003427	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1583	1694	0.001019	0.009641	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1583	1694	0.001019	0.009641	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1583	1695	0.000277	0.002621	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1583	1695	0.000277	0.002621	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1586	1696	0.001216	0.01151	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1586	1696	0.001216	0.01151	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1586	1697	0.000264	0.0025	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1586	1697	0.000264	0.0025	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1586	1697	0.000264	0.0025	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1586	1698	0.000378	0.003575	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1586	1699	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1587	1599	0.000125	0.001183	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1587	1599	0.000125	0.001183	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1587	1700	0.000734	0.006949	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1587	1700	0.000734	0.006949	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1587	1701	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1588	1702	0.000221	0.002092	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1588	1702	0.000221	0.002092	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1588	1702	0.000221	0.002092	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1588	1703	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1589	1704	0.001396	0.007974	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1589	1704	0.001396	0.007974	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1590	1702	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1590	1705	0.001005	0.005741	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1590	1705	0.001005	0.005741	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1591	1706	0.000434	0.004104	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1591	1706	0.000434	0.004104	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1592	1707	0.000222	0.002099	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1592	1707	0.000222	0.002099	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1592	1708	0.000727	0.006878	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1592	1708	0.000727	0.006878	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1593	1709	0.000411	0.003892	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1593	1709	0.000411	0.003892	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1593	1710	0.001269	0.01201	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1593	1710	0.001269	0.01201	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1595	1711	0.001884	0.017827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1595	1711	0.001884	0.017827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1597	1609	0.001129	0.010688	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1597	1609	0.001129	0.010688	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1597	1712	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1598	1712	0.016741	0.095665	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1598	1712	0.016741	0.095665	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1599	1713	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1600	1714	0.000693	0.006558	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1600	1714	0.000693	0.006558	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1600	1714	0.000693	0.006558	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1601	1715	0.000415	0.003925	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1601	1715	0.000415	0.003925	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1601	1715	0.000415	0.003925	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1601	1716	0.00023	0.002176	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1601	1716	0.00023	0.002176	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1601	1716	0.00023	0.002176	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1602	1691	0.000262	0.002477	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1602	1691	0.000262	0.002477	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1602	1691	0.000262	0.002477	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1603	1691	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1603	1717	0.003451	0.019718	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1603	1717	0.003451	0.019718	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1606	1718	0.006811	0.038921	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1606	1718	0.006811	0.038921	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1606	1719	0.003418	0.019529	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1606	1719	0.003418	0.019529	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1607	1720	0.000149	0.001406	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1607	1720	0.000149	0.001406	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1607	1721	0.000928	0.008784	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1607	1721	0.000928	0.008784	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1608	1722	0.000196	0.001852	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1608	1722	0.000196	0.001852	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1608	1723	0.00015	0.001418	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1608	1723	0.00015	0.001418	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1609	1724	0.002206	0.020874	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1609	1724	0.002206	0.020874	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1609	1725	0.001789	0.016928	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1609	1725	0.001789	0.016928	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1609	1726	0.001813	0.017157	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1609	1726	0.001813	0.017157	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1609	1727	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1610	1614	0.000239	0.002261	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1610	1614	0.000239	0.002261	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1610	1728	0.000379	0.003587	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1610	1729	0.000972	0.0092	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1610	1730	0.000784	0.007418	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1610	1730	0.000784	0.007418	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1611	1718	0.004007	0.022896	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1611	1718	0.004007	0.022896	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1611	1731	0.002541	0.014517	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1611	1731	0.002541	0.014517	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1611	1732	0.002207	0.012614	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1611	1732	0.002207	0.012614	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1614	1728	0.000552	0.005228	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1614	1730	0.000372	0.003519	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1614	1730	0.000372	0.003519	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1614	1733	0.000393	0.003723	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1614	1733	0.000393	0.003723	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1614	1734	0.000966	0.009141	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1614	1735	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1615	1736	0.000199	0.001886	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1615	1736	0.000199	0.001886	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1615	1737	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1616	1738	0.001195	0.006829	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1616	1738	0.001195	0.006829	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1616	1739	0.011545	0.065972	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1616	1739	0.011545	0.065972	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1617	1740	0.000483	0.004573	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1617	1740	0.000483	0.004573	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1617	1740	0.000483	0.004573	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1617	1741	0.001887	0.017854	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1617	1741	0.001887	0.017854	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1618	1742	0.015641	0.089375	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1618	1742	0.015641	0.089375	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1618	1743	0.009031	0.051603	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1618	1743	0.009031	0.051603	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1618	1744	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1618	1745	0.012335	0.070484	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1618	1745	0.012335	0.070484	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1618	1746	0.001701	0.00972	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1618	1746	0.001701	0.00972	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1619	1747	0.001145	0.006541	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1619	1747	0.001145	0.006541	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1619	1748	0.0008	0.004571	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1620	1749	0.010398	0.059415	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1621	1634	0.000823	0.00779	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1621	1750	0.000907	0.008581	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1621	1751	0.000277	0.00262	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1622	1751	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1623	1752	0.000991	0.009378	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1623	1752	0.000991	0.009378	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1623	1753	0.000595	0.005627	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1623	1753	0.000595	0.005627	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1624	1742	0.003297	0.018842	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1624	1742	0.003297	0.018842	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1624	1754	0.001526	0.008722	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1624	1754	0.001526	0.008722	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1625	1630	0.002674	0.015278	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1625	1630	0.002674	0.015278	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1626	1755	0.00037	0.003498	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1626	1756	0.000683	0.006466	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1626	1757	0.000732	0.006926	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1626	1757	0.000732	0.006926	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1627	1758	0.004234	0.024191	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1631	1644	0.009787	0.055924	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1631	1759	0.008906	0.050893	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1633	1760	0.001795	0.016984	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1633	1761	0.002568	0.024302	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1633	1762	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1634	1747	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1634	1763	0.000859	0.008125	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1634	1763	0.000859	0.008125	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1634	1764	0.001469	0.0139	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1634	1764	0.001469	0.0139	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1635	1637	0.003691	0.021089	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1635	1748	0.006287	0.035926	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1635	1765	0.006151	0.035151	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1636	1637	0.003808	0.021759	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1639	1766	0.001564	0.008937	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1640	1767	0.000299	0.002827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1640	1768	0.001104	0.010446	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1641	1769	0.011161	0.063778	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1642	1770	0.000501	0.004743	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1644	1771	0.001564	0.008934	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1644	1771	0.001564	0.008934	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1645	1772	0.002006	0.011462	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1646	1772	0.00132	0.00754	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1647	1759	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1647	1773	0.001116	0.010565	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1647	1774	0.000212	0.002002	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1648	1770	0.00112	0.010602	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1648	1770	0.001124	0.010638	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1649	1770	0.000828	0.007833	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1649	1770	0.000925	0.008756	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1649	1775	0.001245	0.011781	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1649	1776	0.001762	0.016671	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1650	1776	0.000582	0.005508	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1650	1777	0.001357	0.012841	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1650	1778	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1651	1779	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1653	1780	0.003063	0.017501	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1653	1781	0.001138	0.006505	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1653	1781	0.001138	0.006505	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1654	1782	0.003817	0.021814	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1654	1783	0.008748	0.049989	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1655	1784	0.001792	0.016961	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1655	1784	0.001792	0.016961	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1655	1785	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1656	1681	0.002293	0.013102	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1656	1681	0.002293	0.013102	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1656	1682	0.002091	0.01195	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1656	1780	0.009819	0.056107	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1656	1786	0.003492	0.019957	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1656	1786	0.003492	0.019957	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1656	1787	0.003128	0.017871	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1656	1787	0.003128	0.017871	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1658	1788	0.00143	0.008174	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1659	1669	0.000841	0.007961	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1659	1669	0.000841	0.007961	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1659	1789	0.000648	0.006131	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1659	1790	0.000327	0.003091	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1659	1791	0.001612	0.015258	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1659	1792	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1660	1793	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1661	1794	0.001055	0.009986	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1661	1795	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1662	1791	0.000253	0.002389	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1662	1796	0.000874	0.008276	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1662	1796	0.000874	0.008276	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1662	1797	0.000114	0.001082	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1662	1797	0.000114	0.001082	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1662	1798	7.8e-05	0.00074	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1662	1798	7.8e-05	0.00074	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1662	1799	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1663	1800	0.005887	0.033638	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1663	1800	0.005887	0.033638	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1663	1800	0.005887	0.033638	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1663	1800	0.005887	0.033638	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1663	1801	0.002806	0.016032	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1663	1801	0.002806	0.016032	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1664	1802	0.000169	0.001598	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1664	1802	0.000169	0.001598	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1664	1803	0.001312	0.012416	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1664	1803	0.001312	0.012416	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1665	1803	0.001021	0.009667	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1665	1803	0.001021	0.009667	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1665	1803	0.00101	0.009563	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1665	1803	0.00101	0.009563	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1665	1804	0.001285	0.012164	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1665	1804	0.001285	0.012164	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1666	1805	0.000203	0.001923	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1666	1805	0.000203	0.001923	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1666	1806	0.000222	0.002104	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1666	1806	0.000222	0.002104	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1668	1673	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1669	1796	0.00061	0.005776	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1669	1796	0.00061	0.005776	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1669	1807	0.001389	0.013143	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1669	1807	0.001389	0.013143	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1669	1808	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1671	1672	0.000786	0.004492	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1671	1672	0.000786	0.004492	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1671	1672	0.000585	0.003341	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1671	1672	0.000585	0.003341	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1673	1801	0.003621	0.020692	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1673	1801	0.003621	0.020692	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1673	1801	0.003621	0.020692	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1675	1676	0.002394	0.013682	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1675	1809	0.002783	0.015904	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1676	1810	0.00104	0.005941	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1676	1810	0.00104	0.005941	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1677	1811	0.000624	0.005901	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1677	1812	0.001637	0.01549	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1677	1813	0.000679	0.006427	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1677	1814	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1678	1815	0.000679	0.006423	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1678	1816	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1679	1816	0.001964	0.011224	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1679	1816	0.00306	0.017487	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1679	1817	0.002046	0.011691	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1679	1818	0.001567	0.008956	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1680	1819	0.000962	0.005495	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1680	1820	0.000762	0.004352	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1681	1821	0.00081	0.004627	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1685	1822	0.001165	0.006655	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1686	1823	0.00118	0.006744	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1687	1824	0.002354	0.013449	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1688	1825	0.001134	0.006479	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1689	1826	0.001604	0.015177	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1689	1826	0.001604	0.015177	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1689	1827	0.000673	0.006372	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1689	1827	0.000673	0.006372	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1690	1828	0.000129	0.001218	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1690	1829	0.000246	0.002332	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1690	1829	0.000246	0.002332	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1690	1830	0.000122	0.001153	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1690	1830	0.000122	0.001153	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1692	1831	0.003291	0.018803	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1692	1831	0.003291	0.018803	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1692	1832	0.003068	0.017532	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1692	1832	0.003068	0.017532	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1693	1833	0.000655	0.006203	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1693	1833	0.000655	0.006203	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1694	1834	0.000494	0.004677	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1694	1834	0.000494	0.004677	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1694	1835	0.001006	0.009519	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1694	1835	0.001006	0.009519	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1695	1836	0.000526	0.004975	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1695	1837	0.000701	0.006632	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1696	1707	0.000682	0.006454	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1696	1707	0.000682	0.006454	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1697	1838	0.000104	0.000982	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1697	1838	0.000104	0.000982	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1697	1838	0.000104	0.000982	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1697	1839	0.000345	0.003268	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1697	1839	0.000345	0.003268	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1698	1700	0.000193	0.001827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1698	1700	0.000193	0.001827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1698	1840	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1699	1840	0.00342	0.01954	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1699	1840	0.00342	0.01954	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1701	1840	0.005458	0.03119	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1703	1713	0.001939	0.011082	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1703	1713	0.001939	0.011082	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1705	1715	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1705	1717	0.001542	0.008812	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1705	1717	0.001542	0.008812	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1706	1841	0.001138	0.010766	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1706	1841	0.001138	0.010766	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1706	1842	0.000947	0.008962	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1706	1842	0.000947	0.008962	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1708	1843	0.000794	0.007519	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1708	1843	0.000794	0.007519	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1710	1844	0.000163	0.001545	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1710	1844	0.000163	0.001545	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1710	1845	0.000263	0.002487	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1710	1845	0.000263	0.002487	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1711	1846	0.001053	0.009963	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1711	1846	0.001053	0.009963	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1711	1847	0.000508	0.004804	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1711	1847	0.000508	0.004804	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1711	1848	0.001119	0.010587	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1711	1848	0.001119	0.010587	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1711	1849	0.000919	0.008697	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1711	1849	0.000919	0.008697	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1711	1850	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1712	1718	0.001059	0.006053	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1712	1718	0.001059	0.006053	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1712	1851	0.003381	0.019318	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1712	1851	0.003381	0.019318	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1713	1852	0.005754	0.032879	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1713	1852	0.005754	0.032879	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1714	1853	0.0012	0.011359	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1714	1853	0.0012	0.011359	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1714	1853	0.0012	0.011359	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1714	1854	0.000122	0.001155	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1716	1855	0.000187	0.001773	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1716	1855	0.000187	0.001773	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1716	1855	0.000187	0.001773	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1721	1856	0.000763	0.007224	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1721	1856	0.000763	0.007224	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1721	1857	0.000135	0.001273	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1721	1857	0.000135	0.001273	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1724	1726	0.000918	0.008684	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1724	1726	0.000918	0.008684	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1724	1858	0.000882	0.008349	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1724	1858	0.000882	0.008349	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1724	1859	0.000387	0.003666	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1724	1859	0.000387	0.003666	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1724	1859	0.000329	0.00311	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1724	1859	0.000329	0.00311	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1724	1859	0.000301	0.002853	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1724	1859	0.000301	0.002853	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1724	1860	0.000775	0.00733	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1724	1860	0.000775	0.00733	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1725	1856	0.00065	0.006149	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1725	1856	0.00065	0.006149	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1725	1858	0.000381	0.003606	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1725	1858	0.000381	0.003606	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1725	1861	0.000304	0.00288	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1725	1861	0.000304	0.00288	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1725	1861	0.000345	0.003265	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1725	1861	0.000345	0.003265	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1726	1845	0.001025	0.009698	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1726	1845	0.001025	0.009698	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1726	1847	0.002846	0.026939	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1726	1847	0.002846	0.026939	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1726	1862	0.001005	0.009516	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1726	1862	0.001005	0.009516	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1727	1863	0.003122	0.01784	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1727	1863	0.003122	0.01784	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1728	1864	0.000321	0.003035	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1728	1864	0.000321	0.003035	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1729	1736	0.000327	0.003093	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1734	1865	0.001044	0.009885	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1734	1866	0.000368	0.003485	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1734	1866	0.000368	0.003485	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1734	1867	0.00023	0.002172	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1734	1868	0.001451	0.013733	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1734	1868	0.001451	0.013733	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1734	1869	0.000587	0.005553	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1734	1869	0.000587	0.005553	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1734	1870	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1735	1871	0.003102	0.017723	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1735	1871	0.003102	0.017723	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1735	1872	0.004673	0.026705	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1735	1872	0.004673	0.026705	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1736	1873	0.001357	0.01284	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1737	1872	0.010823	0.061844	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1737	1872	0.010823	0.061844	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1737	1874	0.008112	0.046354	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1739	1875	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1739	1876	0.006404	0.036591	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1740	1744	0.00066	0.006242	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1740	1744	0.00066	0.006242	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1740	1744	0.00066	0.006242	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1740	1877	0.000519	0.004907	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1740	1877	0.000519	0.004907	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1741	1753	0.000765	0.00724	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1741	1753	0.000765	0.00724	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1742	1878	0.001469	0.008393	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1742	1878	0.001469	0.008393	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1742	1878	0.001469	0.008393	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1743	1757	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1743	1879	0.001696	0.009688	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1743	1879	0.001696	0.009688	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1743	1879	0.001696	0.009688	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1744	1757	0.001623	0.01536	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1744	1757	0.001623	0.01536	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1744	1757	0.001623	0.01536	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1745	1880	0.018894	0.10797	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1745	1881	0.020984	0.11991	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1745	1882	0.00961	0.054915	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1745	1882	0.00961	0.054915	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1745	1883	0.010572	0.060411	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1745	1884	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1749	1885	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1749	1886	0.003289	0.018793	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1750	1752	0.000662	0.006262	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1750	1752	0.000662	0.006262	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1750	1764	0.000665	0.006297	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1757	1887	0.001868	0.017675	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1757	1887	0.001868	0.017675	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1758	1766	0.0048	0.027428	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1758	1888	0.001108	0.006329	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1760	1764	0.000643	0.006083	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1760	1764	0.000643	0.006083	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1760	1889	0.000827	0.007823	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1761	1890	0.002089	0.019768	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1762	1765	0.003944	0.022537	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1762	1765	0.003638	0.020788	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1762	1891	0.002048	0.011702	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1762	1891	0.002048	0.011702	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1762	1892	0.007681	0.043892	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1762	1893	0.011944	0.068251	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1765	1893	0.007044	0.040252	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1767	1769	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1768	1773	0.000432	0.004084	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1768	1774	0.000583	0.005515	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1769	1894	0.007558	0.043188	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1770	1772	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1773	1895	0.000982	0.009292	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1773	1895	0.000884	0.008364	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1773	1896	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1774	1897	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1775	1776	0.000779	0.007374	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1776	1898	0.000644	0.006095	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1776	1899	0.000901	0.008523	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1777	1900	0.000807	0.007636	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1777	1901	0.001182	0.011184	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1778	1902	0.003045	0.017401	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1778	1903	0.006309	0.03605	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1779	1904	0.00137	0.00783	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1779	1904	0.00137	0.00783	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1779	1905	0.001171	0.006691	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1779	1905	0.001171	0.006691	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1781	1783	0.001379	0.00788	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1781	1783	0.001379	0.00788	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1782	1905	0.004206	0.024034	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1783	1906	0.001203	0.006874	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1784	1907	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1785	1908	0.001698	0.009701	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1786	1909	0.000958	0.005471	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1786	1909	0.000958	0.005471	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1787	1819	0.006112	0.034923	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1787	1819	0.006112	0.034923	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1787	1908	0.013551	0.077433	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1787	1910	0.006829	0.039021	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1787	1911	0.006367	0.03638	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1789	1912	0.00115	0.010887	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1789	1913	0.001926	0.018232	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1791	1914	0.000217	0.002053	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1791	1914	0.000217	0.002053	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1792	1915	0.005797	0.033123	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1793	1801	0.0024	0.013715	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1793	1801	0.0024	0.013715	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1793	1916	0.017094	0.09768	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1793	1917	0.015009	0.085765	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1793	1917	0.01502	0.085828	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1794	1807	0.000426	0.004035	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1794	1807	0.000426	0.004035	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1794	1918	8.8e-05	0.000834	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1795	1919	0.009626	0.055008	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1795	1920	0.001163	0.006645	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1795	1921	0.006345	0.036259	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1796	1922	0.000461	0.004361	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1796	1922	0.000461	0.004361	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1797	1798	3.3e-05	0.000316	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1797	1798	3.3e-05	0.000316	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1797	1806	0.000359	0.003399	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1797	1806	0.000359	0.003399	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1799	1801	0.007571	0.043263	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1799	1801	0.007571	0.043263	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1800	1923	0.008249	0.04714	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1800	1923	0.008249	0.04714	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1800	1924	0.006873	0.039275	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1800	1924	0.006873	0.039275	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1800	1924	0.006873	0.039275	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1800	1924	0.006873	0.039275	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1800	1925	0.002408	0.013757	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1800	1925	0.002408	0.013757	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1801	1919	0.029309	0.16748	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1801	1921	0.016135	0.092197	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1801	1921	0.016135	0.092197	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1801	1926	0.004277	0.024438	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1801	1926	0.004277	0.024438	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1801	1927	0.007376	0.042145	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1801	1927	0.007376	0.042145	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1801	1927	0.007376	0.042145	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1803	1804	0.000275	0.002601	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1803	1804	0.000275	0.002601	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1804	1928	0.001208	0.011433	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1804	1928	0.001208	0.011433	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1805	1806	0.000182	0.001724	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1805	1806	0.000182	0.001724	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1807	1929	9.5e-05	0.000901	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1807	1929	9.5e-05	0.000901	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1807	1930	0.00142	0.01344	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1807	1931	0.001139	0.010781	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1807	1931	0.001139	0.010781	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1807	1932	0.000281	0.002656	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1807	1932	0.000281	0.002656	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1807	1933	0.00131	0.012395	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1808	1915	0.001248	0.007131	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1811	1934	0.001058	0.010016	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1811	1935	0.000307	0.002901	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1811	1935	0.000307	0.002901	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1812	1934	0.000789	0.007466	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1812	1936	0.000208	0.001973	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1812	1937	0.003239	0.030651	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1812	1938	0.001131	0.010702	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1812	1939	0.002425	0.022952	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1813	1940	0.003724	0.035246	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1813	1941	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1814	1816	0.004382	0.025041	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1814	1942	0.001869	0.010678	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1814	1943	0.002091	0.011948	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1814	1943	0.002091	0.011948	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1814	1944	0.0021	0.012001	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1814	1945	0.010222	0.058412	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1814	1945	0.010336	0.059063	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1815	1935	0.000561	0.005312	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1818	1946	0.004132	0.11364	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1824	1947	0.004491	0.02566	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1824	1947	0.004491	0.02566	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1824	1948	0.005251	0.030006	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1824	1949	0.008199	0.046852	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1826	1950	0.000214	0.002021	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1826	1950	0.000214	0.002021	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1826	1950	0.000214	0.002021	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1826	1951	0.000523	0.004948	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1826	1951	0.000523	0.004948	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1827	1835	0.000316	0.002993	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1827	1835	0.000316	0.002993	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1827	1952	0.002472	0.023395	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1827	1953	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1829	1854	0.000484	0.004585	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1829	1854	0.000484	0.004585	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1829	1954	0.000412	0.003899	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1830	1955	0.000121	0.001146	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1830	1955	0.000121	0.001146	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1831	1956	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1833	1957	0.000524	0.004956	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1833	1957	0.000524	0.004956	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1834	1958	0.000224	0.002116	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1834	1958	0.000224	0.002116	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1836	1959	0.000363	0.003437	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1837	1958	0.000333	0.00315	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1838	1853	0.000518	0.004899	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1838	1853	0.000518	0.004899	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1838	1853	0.000518	0.004899	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1839	1960	0.000311	0.002939	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1839	1960	0.000311	0.002939	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1840	1961	0.001613	0.009216	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1840	1961	0.001613	0.009216	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1840	1962	0.004066	0.023235	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1840	1962	0.004066	0.023235	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1841	1963	0.000407	0.003856	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1841	1963	0.000407	0.003856	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1842	1964	0.000542	0.005125	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1842	1964	0.000542	0.005125	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1843	1965	0.000269	0.002541	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1843	1965	0.000269	0.002541	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1843	1965	0.000269	0.002541	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1843	1966	0.000234	0.002214	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1843	1966	0.000234	0.002214	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1843	1967	0.000191	0.001809	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1843	1967	0.000191	0.001809	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1843	1967	0.000191	0.001809	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1843	1968	0.00017	0.001608	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1843	1968	0.00017	0.001608	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1843	1968	0.00017	0.001608	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1843	1969	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1845	1970	0.000191	0.001804	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1845	1970	0.000191	0.001804	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1846	1971	0.000685	0.006486	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1846	1971	0.000685	0.006486	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1846	1972	0.000232	0.002196	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1846	1972	0.000232	0.002196	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1847	1973	0.000193	0.001825	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1847	1973	0.000193	0.001825	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1847	1973	0.000193	0.001825	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1848	1974	0.000797	0.00754	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1848	1974	0.000797	0.00754	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1849	1975	0.000229	0.002169	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1849	1976	0.000502	0.004754	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1849	1976	0.000502	0.004754	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1850	1977	0.001571	0.008975	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1850	1977	0.001571	0.008975	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1850	1978	0.002136	0.012207	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1850	1978	0.002136	0.012207	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1850	1979	0.020714	0.11837	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1850	1979	0.020714	0.11837	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1853	1962	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1854	1954	0.000102	0.000966	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1855	1956	0.000107	0.001014	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1855	1956	0.000107	0.001014	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1855	1956	0.000107	0.001014	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1855	1980	0.000201	0.001904	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1855	1980	0.000201	0.001904	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1855	1980	0.000201	0.001904	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1856	1981	0.000915	0.008657	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1856	1981	0.000915	0.008657	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1858	1982	0.000329	0.003117	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1858	1982	0.000329	0.003117	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1860	1983	0.000358	0.003384	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1860	1983	0.000358	0.003384	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1860	1984	0.000235	0.002221	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1860	1984	0.000235	0.002221	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1862	1972	0.001963	0.018578	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1862	1972	0.001963	0.018578	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1862	1985	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1864	1986	0.003452	0.032667	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1864	1987	0.000451	0.00427	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1865	1988	0.000371	0.003512	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1865	1989	0.001433	0.013561	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1868	1990	0.001159	0.010969	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1868	1991	0.001358	0.01285	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1868	1992	0.000704	0.006662	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1868	1992	0.000704	0.006662	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1868	1993	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1869	1994	0.000259	0.002453	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1869	1995	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1870	1871	0.003416	0.019521	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1870	1871	0.003416	0.019521	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1870	1993	0.009594	0.054825	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1871	1996	0.001923	0.010988	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1871	1996	0.001923	0.010988	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1872	1997	0.0021	0.012001	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1872	1997	0.0021	0.012001	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1872	1998	0.002261	0.012918	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1872	1998	0.002261	0.012918	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1873	1999	0.000389	0.003678	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1873	1999	0.000389	0.003678	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1873	2000	0.000858	0.008123	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1874	1881	0.007374	0.042135	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1874	1993	0.011593	0.066246	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1874	2001	0.00269	0.015372	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1874	2001	0.00269	0.015372	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1875	2002	0.000394	0.003728	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1875	2003	0.001395	0.013199	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1875	2004	0.000483	0.004575	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1875	2005	0.000323	0.003055	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1875	2005	0.000323	0.003055	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1876	2006	0.005079	0.029025	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1877	2005	0.001065	0.010076	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1877	2005	0.001065	0.010076	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1880	1993	0.008566	0.048948	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1881	2007	0.001402	0.008014	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1881	2007	0.001402	0.008014	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1882	2008	0.009837	0.056212	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1882	2008	0.009837	0.056212	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1882	2009	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1883	2010	0.001197	0.006842	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1883	2010	0.001197	0.006842	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1883	2011	0.006543	0.037387	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1884	1887	0.001002	0.009481	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1884	1887	0.001002	0.009481	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1884	2012	0.002268	0.021462	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1884	2013	0.001099	0.010402	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1884	2014	0.000222	0.002101	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1884	2014	0.000222	0.002101	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1885	1889	0.000574	0.005429	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1885	1889	0.000574	0.005429	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1885	2015	0.002406	0.02277	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1885	2015	0.002406	0.02277	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1886	2016	0.003823	0.021844	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1886	2017	0.014829	0.084736	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1886	2018	0.01461	0.083487	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1887	2013	0.000979	0.009265	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1887	2019	0.002148	0.020331	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1887	2020	0.000357	0.003378	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1887	2020	0.000357	0.003378	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1887	2021	0.0004	0.003788	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1887	2021	0.0004	0.003788	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1887	2021	0.000397	0.003755	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1887	2021	0.000397	0.003755	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1889	2022	0.0035	0.033123	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1890	2023	0.002368	0.022407	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1890	2024	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1892	2018	0.002933	0.016758	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1893	2025	0.004711	0.026921	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1893	2025	0.004711	0.026921	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1894	1896	0.002415	0.013798	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1895	2026	0.000926	0.008763	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1897	2027	0.002484	0.014194	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1897	2027	0.002484	0.014194	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1897	2028	0.010504	0.060024	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1898	1900	0.00061	0.005777	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1899	1900	0.000774	0.007329	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1899	2029	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1900	2030	0.000424	0.004015	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1900	2031	0.00088	0.008331	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1900	2032	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1901	2026	0.001616	0.01529	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1901	2033	0.001053	0.009968	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1901	2034	0.000443	0.004195	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1901	2035	0.001725	0.016321	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1902	1903	0.008837	0.050496	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1902	2028	0.010222	0.058411	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1903	2032	0.002681	0.015322	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1903	2032	0.002681	0.015322	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1903	2036	0.002862	0.016354	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1903	2037	0.001174	0.006708	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1903	2037	0.001174	0.006708	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1904	1905	0.002152	0.012296	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1904	2038	0.006282	0.035894	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1904	2039	0.008862	0.050641	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1907	2039	0.003276	0.018719	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1907	2040	0.005905	0.033742	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1907	2040	0.005905	0.033742	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1907	2041	0.006723	0.038414	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1907	2041	0.006611	0.037778	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1907	2042	0.001933	0.011045	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1907	2042	0.001933	0.011045	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1907	2043	0.001604	0.009163	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1908	1910	0.008095	0.046259	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1908	1911	0.006682	0.038182	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1908	2041	0.007848	0.044847	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1908	2044	0.005139	0.029365	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1910	2045	0.003766	0.021521	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1910	2045	0.003766	0.021521	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1912	1913	0.000776	0.007345	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1912	2046	0.00018	0.001706	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1913	2047	0.000605	0.005724	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1915	2048	0.000981	0.005604	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1917	2049	0.001339	0.007652	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1917	2049	0.001339	0.007652	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1917	2050	0.009259	0.052908	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1917	2051	0.00467	0.026684	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1918	1919	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1918	2052	0.003522	0.033335	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1919	2053	0.02223	0.12703	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1919	2054	0.006893	0.039387	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1919	2055	0.011908	0.068045	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1919	2055	0.011908	0.068045	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1919	2056	0.00717	0.040969	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1920	2048	0.004463	0.025504	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1920	2048	0.004463	0.025504	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1920	2057	0.007368	0.0421	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1920	2057	0.007368	0.0421	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1921	2058	0.009548	0.054557	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1921	2059	0.003052	0.017437	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1922	2060	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1923	2049	0.000588	0.003357	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1923	2049	0.000588	0.003357	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1923	2061	0.00229	0.013085	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1923	2061	0.00229	0.013085	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1924	1925	0.004466	0.025518	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1924	1925	0.004466	0.025518	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1924	2049	0.001964	0.011221	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1924	2049	0.001964	0.011221	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1925	2062	0.000792	0.004526	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1925	2062	0.000792	0.004526	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1926	2053	0.003974	0.022707	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1927	2063	0.00482	0.027545	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1927	2063	0.00482	0.027545	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1927	2064	0.002996	0.017119	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1927	2064	0.002996	0.017119	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1929	2065	0.000322	0.003045	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1929	2065	0.000322	0.003045	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1929	2066	6.4e-05	0.000608	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1929	2066	6.4e-05	0.000608	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1930	2067	0.001267	0.011987	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1930	2068	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1933	2046	0.000937	0.008865	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1933	2069	0.000163	0.001539	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1933	2069	0.000163	0.001539	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1934	2070	0.000306	0.002898	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1934	2070	0.000306	0.002898	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1934	2071	0.001202	0.011372	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1934	2072	0.00036	0.003402	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1934	2073	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1935	2074	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1936	2075	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1937	2067	0.000354	0.003349	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1937	2076	5.2e-05	0.000491	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1937	2076	5.2e-05	0.000491	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1937	2077	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1938	2078	0.000742	0.007023	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1938	2079	0.000179	0.001693	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1938	2079	0.000179	0.001693	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1939	2080	0.000781	0.007388	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1939	2080	0.000775	0.007331	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1940	2078	0.001283	0.012145	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1940	2080	9.9e-05	0.000935	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1940	2081	0.003299	0.031221	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1940	2082	7.8e-05	0.000737	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1940	2083	0.000112	0.001059	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1940	2084	0.000206	0.001945	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1941	1944	0.004074	0.023279	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1941	2085	0.001404	0.008023	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1941	2086	0.00404	0.023085	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1941	2087	0.002675	0.015286	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1942	2087	0.001545	0.008825	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1943	2088	0.00151	0.008627	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1943	2088	0.00151	0.008627	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1944	2089	0.001186	0.006776	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1944	2089	0.001186	0.006776	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1945	2090	0.000929	0.005306	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1945	2091	0.000887	0.005067	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1945	2091	0.000887	0.005067	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1947	2092	0.00358	0.020458	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1947	2093	0.003989	0.022793	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1947	2093	0.003989	0.022793	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1948	2094	0.001202	0.006869	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1948	2095	0.001334	0.007623	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1949	2096	0.002585	0.014771	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1949	2097	0.001565	0.008942	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1949	2097	0.001565	0.008942	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1950	2098	0.000456	0.004312	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1950	2098	0.000456	0.004312	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1950	2098	0.000456	0.004312	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1951	1955	0.000411	0.003888	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1951	1955	0.000411	0.003888	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1951	2099	0.001094	0.010355	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1951	2099	0.001094	0.010355	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1952	2100	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1953	2101	0.003834	0.021905	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1953	2101	0.003834	0.021905	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1953	2102	0.003342	0.019099	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1953	2102	0.003342	0.019099	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1954	2103	0.000772	0.007306	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1957	1959	0.000288	0.002727	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1957	1959	0.000288	0.002727	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1960	1968	0.000334	0.003157	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1960	1968	0.000334	0.003157	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1960	1968	0.000334	0.003157	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1960	2104	0.000423	0.004001	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1960	2105	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1963	2106	0.000471	0.004458	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1963	2106	0.000471	0.004458	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1963	2107	0.001526	0.014445	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1963	2107	0.001526	0.014445	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1963	2108	0.000618	0.005853	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1963	2108	0.000618	0.005853	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1963	2109	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1964	2110	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1965	2111	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1966	2106	0.000711	0.006726	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1966	2106	0.000711	0.006726	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1967	1968	0.000124	0.001174	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1967	1968	0.000124	0.001174	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1967	1968	0.000124	0.001174	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1967	2112	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1969	2113	0.003811	0.021779	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1969	2113	0.003811	0.021779	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1971	2114	0.00036	0.003404	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1971	2114	0.00036	0.003404	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1972	2115	0.001158	0.010956	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1972	2115	0.001158	0.010956	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1972	2116	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1974	2117	0.000694	0.006565	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1974	2117	0.000694	0.006565	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1974	2118	0.000205	0.001943	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1974	2118	0.000205	0.001943	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1976	2119	0.000634	0.006003	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1976	2119	0.000634	0.006003	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1979	2120	0.00281	0.016055	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1979	2120	0.00281	0.016055	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1981	2121	0.000406	0.003843	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1981	2121	0.000406	0.003843	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1983	2122	0.00073	0.006911	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1983	2122	0.00073	0.006911	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1983	2123	0.00013	0.001233	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1983	2123	0.00013	0.001233	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1985	2124	0.004855	0.027745	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1985	2124	0.004855	0.027745	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1986	2013	0.001041	0.009856	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1986	2125	0.000283	0.002681	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1986	2125	0.000283	0.002681	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1987	2009	0.005319	0.050338	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1987	2126	0.000245	0.002322	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1987	2126	0.000245	0.002322	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1989	1991	0.000196	0.001852	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1989	1991	0.000196	0.001852	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1989	2127	0.000746	0.007061	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1990	1999	0.001758	0.016634	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1990	1999	0.001758	0.016634	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1990	2126	0.000274	0.002594	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1990	2126	0.000274	0.002594	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1991	2128	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1992	2129	0.002063	0.019525	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1992	2130	0.000246	0.002332	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1992	2130	0.000246	0.002332	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1993	2128	0.008969	0.05125	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1993	2131	0.003382	0.019326	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1993	2131	0.003382	0.019326	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1995	2128	0.013628	0.077875	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1999	2019	0.000782	0.007402	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1999	2132	0.000312	0.002952	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	1999	2132	0.000312	0.002952	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2000	2019	0.000679	0.006423	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2000	2019	0.000679	0.006423	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2002	2133	0.000848	0.008027	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2002	2134	0.000209	0.001978	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2002	2134	0.000209	0.001978	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2003	2015	0.001656	0.015668	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2003	2135	0.001581	0.014967	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2003	2136	0.000889	0.008416	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2004	2137	0.000989	0.009355	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2004	2138	0.001279	0.012107	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2004	2138	0.001279	0.012107	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2005	2139	0.0019	0.017984	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2005	2139	0.0019	0.017984	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2006	2140	0.006094	0.034822	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2006	2140	0.006094	0.034822	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2006	2141	0.002593	0.014814	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2006	2141	0.002593	0.014814	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2006	2142	0.004607	0.026328	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2006	2142	0.004607	0.026328	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2006	2143	0.00194	0.011083	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2006	2143	0.00194	0.011083	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2008	2144	0.005477	0.0313	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2008	2144	0.005477	0.0313	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2008	2145	0.016231	0.092747	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2009	2129	0.001562	0.01478	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2009	2146	0.001723	0.016303	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2009	2147	0.000368	0.003479	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2011	2012	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2011	2145	0.008728	0.049872	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2011	2148	0.002618	0.014959	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2011	2149	0.002591	0.014802	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2012	2137	0.00085	0.008048	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2012	2150	0.000887	0.00839	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2012	2151	0.00029	0.00274	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2012	2151	0.00029	0.00274	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2012	2152	0.000368	0.003481	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2014	2147	0.001187	0.011229	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2014	2153	0.001495	0.014146	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2015	2139	0.001512	0.01431	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2015	2139	0.001512	0.01431	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2015	2154	0.001748	0.016543	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2016	2155	0.003154	0.018024	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2017	2155	0.008087	0.04621	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2017	2156	0.01946	0.1112	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2017	2157	0.012518	0.071529	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2017	2158	0.009157	0.052325	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2018	2024	0.022963	0.13121	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2022	2159	0.001763	0.016687	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2022	2159	0.001763	0.016687	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2022	2160	0.001987	0.018806	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2022	2161	0.001456	0.013779	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2023	2162	0.001256	0.011887	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2023	2163	0.001112	0.010522	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2023	2164	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2024	2165	0.003043	0.017387	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2024	2165	0.003043	0.017387	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2024	2166	0.005426	0.031004	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2024	2166	0.005426	0.031004	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2024	2167	0.003889	0.02222	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2026	2168	0.000288	0.002722	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2029	2037	0.002096	0.011979	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2029	2037	0.002096	0.011979	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2030	2169	0.000538	0.005087	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2030	2170	0.000305	0.002888	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2031	2171	0.000651	0.006158	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2032	2036	0.003031	0.01732	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2032	2172	0.002388	0.013645	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2033	2173	0.003242	0.030685	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2035	2174	0.000279	0.002636	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2036	2175	0.002101	0.012007	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2039	2176	0.003014	0.017221	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2040	2043	0.00226	0.012913	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2041	2044	0.002778	0.015872	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2044	2177	0.000856	0.00489	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2046	2069	0.000932	0.008824	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2046	2069	0.000932	0.008824	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2046	2178	0.000478	0.004522	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2046	2178	0.000515	0.004878	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2046	2178	0.000504	0.004773	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2046	2178	0.000504	0.004773	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2046	2179	0.000947	0.008963	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2046	2180	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2047	2179	0.000387	0.003661	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2047	2181	0.001096	0.010372	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2047	2182	0.000511	0.004837	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2047	2183	0.00084	0.00795	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2047	2184	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2049	2185	0.004805	0.027456	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2049	2185	0.004805	0.027456	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2050	2094	0.000826	0.004717	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2050	2186	0.00174	0.009943	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2051	2187	0.003107	0.017752	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2051	2188	0.004606	0.026322	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2052	2189	0.004219	0.039929	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2053	2190	0.005635	0.032202	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2054	2191	0.002365	0.013511	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2054	2192	0.004632	0.026471	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2054	2193	0.001944	0.011109	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2054	2193	0.001944	0.011109	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2054	2194	0.003198	0.018272	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2054	2194	0.003198	0.018272	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2054	2195	0.002827	0.016152	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2055	2093	0.00531	0.030344	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2055	2093	0.00531	0.030344	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2055	2191	0.003016	0.017234	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2056	2196	0.001249	0.007134	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2057	2197	0.001423	0.008134	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2057	2198	0.003561	0.02035	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2059	2060	0.001716	0.009807	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2059	2060	0.001716	0.009807	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2059	2190	0.000754	0.004307	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2063	2064	0.001825	0.010426	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2063	2064	0.001825	0.010426	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2063	2199	0.00727	0.041543	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2063	2199	0.00727	0.041543	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2063	2199	0.00723	0.041312	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2063	2199	0.00723	0.041312	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2064	2200	0.002005	0.011459	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2064	2200	0.002005	0.011459	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2065	2066	0.000294	0.002785	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2065	2066	0.000294	0.002785	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2065	2069	0.00133	0.012582	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2065	2069	0.00133	0.012582	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2066	2201	9.5e-05	0.000902	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2066	2201	9.5e-05	0.000902	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2067	2202	0.00048	0.004546	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2067	2202	0.00048	0.004546	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2068	2191	0.001676	0.009577	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2068	2191	0.001676	0.009577	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2068	2195	0.003368	0.019246	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2068	2195	0.003368	0.019246	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2069	2203	0.000724	0.006854	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2069	2203	0.000724	0.006854	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2070	2204	0.000259	0.002454	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2070	2204	0.000259	0.002454	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2070	2205	0.000316	0.002992	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2070	2205	0.000316	0.002992	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2071	2078	0.001083	0.010252	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2071	2206	0.00017	0.001613	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2072	2207	0.000125	0.001179	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2073	2074	0.005109	0.029191	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2073	2208	0.000728	0.004158	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2073	2209	0.002783	0.015902	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2073	2209	0.002783	0.015902	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2073	2210	0.004353	0.024875	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2073	2211	0.000902	0.005157	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2073	2212	0.004331	0.024751	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2073	2213	0.001354	0.007736	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2073	2214	0.002113	0.012075	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2073	2215	0.004252	0.024296	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2074	2215	0.002292	0.013096	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2075	2086	0.002389	0.013651	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2075	2216	0.01056	0.060341	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2076	2217	0.000281	0.002656	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2076	2217	0.000281	0.002656	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2077	2218	0.001636	0.00935	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2077	2218	0.001636	0.00935	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2077	2219	0.000368	0.002102	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2077	2220	0.00542	0.030971	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2077	2221	0.002329	0.01331	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2077	2222	0.004126	0.023574	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2078	2223	0.002229	0.021092	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2078	2224	0.001037	0.009812	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2078	2225	0.003744	0.035438	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2078	2226	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2081	2082	0.003223	0.030506	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2081	2084	0.003071	0.029068	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2081	2084	0.003074	0.029088	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2081	2227	0.001899	0.017977	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2081	2228	0.000402	0.0038	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2081	2229	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2082	2189	0.000845	0.007999	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2082	2189	0.000847	0.008015	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2083	2230	0.003037	0.028741	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2083	2230	0.003034	0.02871	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2085	2231	0.001217	0.006951	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2085	2231	0.001217	0.006951	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2085	2232	0.003192	0.018241	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2086	2233	0.004549	0.025993	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2086	2234	0.008761	0.050065	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2087	2210	0.001504	0.008594	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2090	2091	0.00104	0.005945	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2090	2091	0.00104	0.005945	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2090	2235	0.002342	0.013381	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2090	2236	0.001791	0.010234	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2090	2236	0.001791	0.010234	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2091	2096	0.001257	0.007181	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2091	2096	0.001257	0.007181	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2093	2237	0.001246	0.007121	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2093	2238	0.00143	0.008173	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2093	2239	0.000919	0.005249	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2098	2240	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2099	2241	0.000367	0.003476	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2099	2241	0.000367	0.003476	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2099	2242	0.000583	0.005521	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2099	2242	0.000583	0.005521	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2099	2243	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2100	2240	0.001078	0.006161	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2100	2240	0.001078	0.006161	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2101	2244	0.008401	0.048003	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2101	2244	0.008401	0.048003	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2102	2245	0.003082	0.017612	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2102	2245	0.003082	0.017612	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2103	2246	0.000556	0.00526	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2103	2246	0.000556	0.00526	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2103	2247	0.000378	0.003579	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2103	2247	0.000378	0.003579	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2104	2248	0.000472	0.004471	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2104	2249	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2105	2250	0.000885	0.005054	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2105	2251	0.001079	0.006164	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2107	2252	0.000883	0.008352	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2107	2252	0.000883	0.008352	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2107	2253	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2108	2254	0.000705	0.006667	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2108	2254	0.000705	0.006667	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2109	2255	0.009684	0.055337	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2109	2255	0.009684	0.055337	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2109	2256	0.005544	0.03168	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2109	2256	0.005544	0.03168	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2110	2257	0.001319	0.007539	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2110	2257	0.001319	0.007539	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2111	2258	0.002746	0.01569	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2111	2258	0.002746	0.01569	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2112	2258	0.003478	0.019874	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2112	2258	0.003478	0.019874	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2113	2258	0.001369	0.007824	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2113	2258	0.001369	0.007824	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2113	2259	0.00123	0.007027	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2113	2259	0.00123	0.007027	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2114	2260	0.000181	0.001712	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2114	2260	0.000181	0.001712	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2114	2261	0.000184	0.001743	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2114	2261	0.000184	0.001743	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2115	2262	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2116	2263	0.006409	0.036621	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2116	2263	0.006409	0.036621	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2116	2264	0.004772	0.027269	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2116	2264	0.004772	0.027269	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2117	2265	0.000177	0.001675	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2117	2266	0.0001	0.000945	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2117	2266	0.0001	0.000945	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2119	2257	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2119	2267	0.001696	0.016046	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2119	2267	0.001696	0.016046	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2120	2268	0.009906	0.056604	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2120	2268	0.009906	0.056604	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2120	2269	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2120	2270	0.004435	0.02534	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2120	2270	0.004435	0.02534	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2121	2271	0.002698	0.025531	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2121	2271	0.002698	0.025531	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2121	2271	0.002703	0.025577	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2121	2272	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2122	2273	0.000893	0.008451	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2122	2273	0.000893	0.008451	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2122	2274	0.000347	0.003284	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2122	2274	0.000347	0.003284	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2122	2275	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2127	2276	0.001783	0.016877	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2129	2276	0.000218	0.002065	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2129	2276	0.000218	0.002065	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2133	2136	0.000638	0.006034	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2133	2136	0.000638	0.006034	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2133	2277	0.000194	0.001835	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2133	2277	0.000194	0.001835	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2135	2154	0.001409	0.013337	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2135	2159	0.00125	0.011827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2135	2159	0.00125	0.011827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2135	2278	0.000927	0.008771	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2135	2279	0.002132	0.020179	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2136	2141	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2136	2278	0.000539	0.005104	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2136	2280	0.00157	0.014861	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2136	2280	0.00157	0.014861	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2137	2153	0.000571	0.005406	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2137	2153	0.000531	0.005022	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2138	2150	0.000289	0.002738	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2138	2150	0.000289	0.002738	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2138	2281	0.00022	0.002078	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2138	2281	0.00022	0.002078	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2138	2282	0.000383	0.003624	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2138	2282	0.000274	0.002592	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2138	2282	0.000274	0.002592	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2138	2282	0.000409	0.003866	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2142	2283	0.002257	0.012899	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2144	2284	0.001248	0.007128	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2144	2285	0.00243	0.013888	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2144	2285	0.00243	0.013888	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2144	2286	0.00103	0.005883	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2144	2287	0.004811	0.027488	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2144	2287	0.004811	0.027488	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2145	2288	0.008063	0.046077	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2146	2289	0.001085	0.010265	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2146	2290	0.001149	0.010871	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2146	2291	0.000575	0.005445	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2146	2292	0.00042	0.003974	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2147	2293	0.00017	0.001609	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2147	2293	0.00017	0.001609	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2149	2294	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2150	2295	0.000553	0.005236	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2151	2294	0.000244	0.002308	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2151	2296	0.000249	0.002351	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2156	2297	0.008183	0.046761	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2156	2298	0.001222	0.006982	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2156	2299	0.008018	0.045817	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2156	2300	0.004221	0.024122	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2157	2300	0.009335	0.053344	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2160	2161	0.001411	0.013354	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2160	2301	0.001431	0.013546	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2160	2302	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2161	2303	0.000965	0.009137	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2162	2303	0.001308	0.012377	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2162	2304	0.000428	0.00405	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2163	2305	0.000796	0.007536	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2164	2167	0.012355	0.070599	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2164	2306	0.003978	0.022731	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2164	2306	0.004919	0.028108	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2164	2307	0.00279	0.015941	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2164	2308	0.002151	0.01229	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2166	2167	0.008452	0.048299	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2169	2309	0.002267	0.021455	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2169	2309	0.002246	0.02126	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2169	2310	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2171	2311	0.002194	0.020766	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2172	2175	0.001898	0.010845	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2173	2311	0.002063	0.019528	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2173	2312	0.000292	0.00276	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2173	2312	0.000292	0.00276	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2173	2313	0.001198	0.011336	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2173	2314	0.00024	0.002275	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2173	2314	0.00024	0.002275	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2173	2315	0.000324	0.003066	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2174	2312	0.001968	0.018621	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2175	2310	0.003034	0.017338	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2179	2316	0.000326	0.003083	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2179	2316	0.000326	0.003083	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2180	2317	0.004809	0.027481	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2180	2318	0.003099	0.01771	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2180	2319	0.004306	0.024604	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2180	2320	0.001829	0.010452	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2180	2321	0.003694	0.02111	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2181	2183	0.000256	0.002421	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2181	2322	0.000128	0.00121	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2182	2323	0.000476	0.004509	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2182	2323	0.000476	0.004509	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2182	2324	0.000544	0.005144	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2183	2325	0.000455	0.004308	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2183	2325	0.000455	0.004308	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2184	2326	0.002818	0.016104	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2184	2327	0.00325	0.018573	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2185	2328	0.005657	0.032327	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2185	2329	0.004511	0.025776	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2185	2329	0.004511	0.025776	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2186	2330	0.001317	0.007525	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2189	2227	0.000592	0.005605	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2189	2230	0.002914	0.027574	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2189	2331	0.000677	0.006403	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2189	2331	0.000677	0.006403	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2189	2331	0.00067	0.006344	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2189	2331	0.00067	0.006344	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2189	2332	0.001235	0.011688	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2189	2333	0.002786	0.026371	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2189	2333	0.002786	0.026371	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2189	2333	0.002739	0.025918	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2189	2334	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2190	2335	0.001482	0.008468	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2190	2335	0.001482	0.008468	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2192	2336	0.002262	0.012928	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2192	2337	0.001257	0.007183	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2192	2337	0.001257	0.007183	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2193	2194	0.001854	0.010596	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2193	2338	0.001547	0.008842	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2193	2339	0.004002	0.022871	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2193	2339	0.004002	0.022871	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2194	2340	0.006743	0.038533	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2194	2340	0.006743	0.038533	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2194	2341	0.001557	0.008899	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2194	2342	0.001683	0.009617	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2196	2343	0.00216	0.012345	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2196	2343	0.00216	0.012345	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2196	2344	0.001532	0.008753	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2198	2328	0.002253	0.012874	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2199	2345	0.004852	0.027725	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2199	2345	0.004852	0.027725	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2202	2336	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2202	2346	0.001493	0.014134	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2202	2346	0.001493	0.014134	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2203	2343	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2203	2347	0.000895	0.00847	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2203	2347	0.000895	0.00847	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2204	2348	0.000157	0.001481	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2204	2348	0.000157	0.001481	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2204	2349	0.00018	0.001699	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2205	2207	0.000272	0.002569	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2207	2350	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2208	2351	0.000223	0.001272	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2208	2352	0.000479	0.002737	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2211	2353	0.00105	0.005997	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2211	2354	0.002096	0.011977	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2212	2350	0.001058	0.006044	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2212	2351	0.003893	0.022245	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2212	2355	0.001028	0.005874	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2212	2355	0.001028	0.005874	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2213	2353	0.001352	0.007727	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2213	2356	0.000626	0.003575	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2216	2357	0.002196	0.012546	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2216	2358	0.001629	0.009306	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2216	2358	0.001629	0.009306	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2217	2359	0.000204	0.001926	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2217	2360	0.001172	0.011089	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2217	2360	0.001172	0.011089	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2218	2336	0.001265	0.007228	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2220	2235	0.001758	0.010047	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2220	2361	0.001373	0.007844	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2220	2361	0.001373	0.007844	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2222	2362	0.004147	0.023696	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2223	2333	0.001474	0.013948	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2223	2363	0.000186	0.001763	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2223	2363	0.000186	0.001763	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2224	2364	0.001478	0.013992	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2224	2365	0.00011	0.001039	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2224	2366	0.001554	0.014711	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2225	2364	0.0016	0.015144	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2225	2367	3.9e-05	0.000369	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2226	2368	0.001479	0.008452	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2226	2368	0.001479	0.008452	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2227	2369	0.00382	0.036151	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2227	2370	0.00295	0.027924	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2227	2371	0.001819	0.017219	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2227	2372	0.001067	0.010097	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2227	2373	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2228	2374	0.002992	0.028321	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2228	2374	0.002992	0.028321	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2228	2374	0.003002	0.028407	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2228	2374	0.003002	0.028407	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2228	2375	0.0009	0.008517	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2228	2376	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2229	2376	0.002696	0.015403	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2229	2376	0.002696	0.015403	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2229	2376	0.003217	0.018385	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2229	2376	0.003217	0.018385	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2229	2377	0.008639	0.049366	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2229	2378	0.006564	0.037508	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2229	2378	0.006564	0.037508	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2229	2379	0.005601	0.032003	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2229	2380	0.00388	0.022171	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2229	2380	0.00388	0.022171	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2230	2381	1.6e-05	0.000152	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2230	2381	1.6e-05	0.000152	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2230	2382	0.000924	0.008742	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2230	2382	0.000924	0.008742	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2230	2383	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2230	2383	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2233	2384	0.003713	0.021216	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2233	2385	0.001858	0.010615	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2233	2385	0.001858	0.010615	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2234	2362	0.001007	0.005756	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2235	2386	0.001481	0.008463	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2235	2386	0.001481	0.008463	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2236	2360	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2239	2387	0.001511	0.008633	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2239	2388	0.000999	0.005707	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2240	2389	0.004597	0.026267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2240	2389	0.004597	0.026267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2240	2389	0.004597	0.026267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2241	2390	0.000355	0.00336	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2241	2390	0.000355	0.00336	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2242	2391	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2243	2392	0.002044	0.011678	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2243	2392	0.002044	0.011678	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2243	2393	0.007509	0.04291	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2243	2393	0.007509	0.04291	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2243	2394	0.005925	0.033855	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2243	2394	0.005925	0.033855	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2244	2389	0.003151	0.018008	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2244	2389	0.003151	0.018008	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2245	2395	0.001966	0.011236	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2245	2395	0.001966	0.011236	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2246	2248	0.000266	0.002514	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2246	2254	0.000284	0.002691	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2246	2254	0.000284	0.002691	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2246	2254	0.000284	0.002691	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2246	2396	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2247	2248	0.000342	0.003236	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2247	2248	0.000342	0.003236	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2247	2397	0.000312	0.002957	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2247	2397	0.000312	0.002957	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2247	2398	0.000313	0.002959	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2247	2399	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2248	2400	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2249	2250	0.00237	0.013543	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2249	2250	0.00237	0.013543	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2249	2400	0.003171	0.018121	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2249	2400	0.003171	0.018121	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2250	2251	0.001322	0.007553	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2251	2401	0.00461	0.026345	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2251	2401	0.00461	0.026345	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2252	2402	0.000455	0.004302	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2252	2402	0.000455	0.004302	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2252	2402	0.000455	0.004302	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2252	2403	0.000484	0.004576	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2252	2403	0.000484	0.004576	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2252	2404	0.000703	0.006655	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2252	2404	0.000703	0.006655	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2252	2405	0.000779	0.007375	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2252	2405	0.000779	0.007375	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2252	2405	0.000779	0.007375	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2253	2256	0.003854	0.022021	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2253	2256	0.003854	0.022021	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2253	2406	0.008532	0.048751	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2253	2406	0.008532	0.048751	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2253	2407	0.001937	0.011066	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2253	2407	0.001937	0.011066	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2254	2408	0.000273	0.002587	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2254	2408	0.000273	0.002587	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2254	2408	0.000273	0.002587	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2255	2257	0.004348	0.024845	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2255	2257	0.004348	0.024845	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2255	2409	0.001927	0.011009	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2255	2409	0.001927	0.011009	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2255	2410	0.006914	0.039505	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2255	2410	0.006914	0.039505	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2257	2411	0.002298	0.013129	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2257	2411	0.002298	0.013129	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2257	2412	0.001047	0.005983	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2257	2412	0.001047	0.005983	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2260	2413	0.000163	0.001539	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2260	2413	0.000163	0.001539	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2260	2414	0.000337	0.003188	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2260	2414	0.000337	0.003188	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2262	2263	0.001097	0.00627	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2262	2263	0.001097	0.00627	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2263	2275	0.009211	0.052631	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2263	2275	0.009211	0.052631	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2266	2415	0.000707	0.006691	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2266	2415	0.000707	0.006691	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2267	2416	0.000556	0.005266	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2267	2416	0.000556	0.005266	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2268	2417	0.007831	0.044747	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2268	2417	0.007831	0.044747	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2268	2418	0.000681	0.003892	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2269	2415	0.000626	0.005926	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2269	2415	0.000626	0.005926	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2269	2419	0.000685	0.006485	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2269	2419	0.000685	0.006485	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2269	2420	0.000684	0.006474	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2269	2420	0.000684	0.006474	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2270	2420	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2270	2421	0.007591	0.043377	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2270	2421	0.007591	0.043377	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2270	2422	0.004132	0.11364	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2271	2423	0.001389	0.01315	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2271	2424	0.000827	0.007831	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2271	2425	0.00028	0.002652	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2272	2426	0.010783	0.061618	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2272	2426	0.010783	0.061618	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2272	2427	0.013099	0.074853	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2272	2428	0.006209	0.03548	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2272	2429	0.012534	0.071621	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2272	2429	0.012534	0.071621	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2273	2430	0.000421	0.003983	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2273	2430	0.000421	0.003983	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2273	2431	0.000264	0.0025	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2273	2431	0.000264	0.0025	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2274	2432	0.000261	0.002472	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2274	2432	0.000261	0.002472	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2275	2433	0.009931	0.056748	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2275	2433	0.009931	0.056748	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2276	2434	0.000291	0.00275	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2276	2434	0.000291	0.00275	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2279	2435	0.000703	0.006649	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2279	2436	0.001637	0.015489	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2279	2437	0.001874	0.017733	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2280	2438	0.000356	0.009777	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2280	2439	0.001342	0.012703	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2280	2439	0.001342	0.012703	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2281	2295	0.00018	0.001701	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2281	2295	0.00018	0.001701	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2281	2440	0.000734	0.006943	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2283	2441	0.003163	0.018073	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2283	2442	0.010112	0.057782	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2283	2442	0.009265	0.052943	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2284	2286	0.000612	0.003495	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2285	2443	0.003446	0.019693	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2285	2443	0.003446	0.019693	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2285	2444	0.000873	0.004987	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2286	2445	0.002245	0.01283	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2286	2445	0.002245	0.01283	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2287	2446	0.000721	0.004119	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2287	2447	0.000656	0.003748	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2287	2447	0.000656	0.003748	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2288	2448	0.005395	0.030828	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2288	2448	0.005395	0.030828	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2288	2449	0.02258	0.12903	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2288	2450	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2289	2451	0.000304	0.002877	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2289	2451	0.000304	0.002877	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2289	2452	0.00189	0.017891	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2290	2453	0.000733	0.006933	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2291	2292	0.000241	0.002283	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2291	2454	0.000542	0.005126	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2291	2454	0.000542	0.005126	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2294	2296	0.000169	0.001602	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2295	2439	0.001449	0.013713	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2295	2455	0.0021	0.01987	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2296	2452	0.000605	0.005722	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2296	2452	0.000605	0.005722	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2297	2303	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2297	2456	0.00749	0.042797	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2297	2457	0.002083	0.011904	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2297	2457	0.002401	0.013717	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2298	2456	0.002066	0.011804	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2299	2308	0.00468	0.026743	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2300	2458	0.001506	0.008607	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2300	2459	0.001555	0.008883	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2300	2460	0.001845	0.01054	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2300	2460	0.001291	0.007375	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2301	2461	0.000657	0.006218	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2301	2461	0.000621	0.005873	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2301	2462	0.001041	0.009855	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2301	2462	0.001081	0.010226	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2301	2463	0.000453	0.00429	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2301	2463	0.000493	0.004665	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2302	2464	0.019399	0.11085	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2302	2465	0.005082	0.029041	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2303	2466	0.001069	0.010118	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2303	2467	0.002302	0.021786	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2304	2468	0.00158	0.014956	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2305	2469	0.001613	0.015261	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2305	2470	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2305	2471	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2306	2472	0.005555	0.031745	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2306	2472	0.005258	0.030043	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2306	2473	0.004132	0.11364	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2307	2308	0.001996	0.011405	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2308	2458	0.006445	0.036825	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2308	2471	0.010631	0.060749	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2308	2471	0.010067	0.057525	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2309	2474	0.000425	0.00402	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2309	2474	0.000432	0.00409	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2309	2475	0.000589	0.005573	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2309	2476	0.001587	0.015024	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2309	2476	0.001695	0.016045	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2310	2477	0.001562	0.008926	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2310	2478	0.016907	0.096609	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2311	2475	0.001145	0.010834	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2311	2479	0.000941	0.008903	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2312	2479	0.001016	0.009612	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2312	2480	0.000216	0.002045	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2312	2481	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2313	2479	0.001938	0.018338	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2316	2482	0.000257	0.002429	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2316	2482	0.000257	0.002429	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2317	2318	0.00171	0.009771	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2317	2483	0.001361	0.007779	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2318	2484	0.001403	0.008014	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2319	2321	0.001796	0.01026	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2322	2485	0.001154	0.010918	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2322	2486	0.000206	0.001945	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2322	2486	0.000206	0.001945	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2323	2487	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2324	2488	0.001409	0.013337	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2324	2489	0.001298	0.012283	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2324	2490	0.00169	0.015997	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2324	2491	0.000772	0.007307	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2324	2491	0.000772	0.007307	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2324	2492	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2325	2488	0.000211	0.001995	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2325	2488	0.000211	0.001995	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2325	2493	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2326	2327	0.00088	0.005027	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2326	2327	0.00088	0.005027	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2326	2487	0.001817	0.010382	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2327	2494	0.000742	0.004239	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2331	2495	0.000456	0.00432	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2331	2495	0.000456	0.00432	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2332	2496	0.000177	0.001676	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2332	2496	0.000177	0.001676	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2333	2497	0.000835	0.007906	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2333	2498	0.001965	0.018595	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2333	2498	0.001965	0.018595	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2333	2499	0.000453	0.004291	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2333	2499	0.000453	0.004291	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2333	2500	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2334	2500	0.018374	0.105	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2334	2501	0.002273	0.012985	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2334	2502	0.020621	0.11783	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2334	2503	0.001536	0.008779	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2336	2340	0.003231	0.018462	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2336	2340	0.003231	0.018462	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2336	2504	0.005181	0.029605	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2336	2504	0.005181	0.029605	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2339	2505	0.002669	0.015253	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2339	2506	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2340	2507	0.001384	0.00791	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2340	2507	0.001384	0.00791	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2343	2508	0.012966	0.074089	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2343	2508	0.012966	0.074089	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2346	2509	0.001167	0.011048	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2346	2509	0.001167	0.011048	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2346	2510	0.000207	0.001959	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2346	2510	0.000207	0.001959	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2347	2506	0.000287	0.002713	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2347	2506	0.000287	0.002713	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2347	2511	0.000151	0.001428	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2347	2511	0.000151	0.001428	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2348	2512	0.000244	0.002308	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2348	2513	0.000308	0.002918	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2348	2513	0.000308	0.002918	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2348	2514	0.000299	0.002829	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2350	2515	0.000845	0.00483	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2351	2516	0.001786	0.010204	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2352	2516	0.00132	0.007542	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2352	2517	0.000735	0.004201	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2354	2518	0.001866	0.010661	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2354	2519	0.00352	0.020112	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2356	2518	0.001069	0.006108	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2356	2520	0.012011	0.068632	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2357	2512	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2357	2521	0.002737	0.015642	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2357	2522	0.00519	0.029655	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2357	2523	0.001242	0.007099	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2357	2523	0.001242	0.007099	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2358	2366	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2358	2524	0.00121	0.006912	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2362	2525	0.001325	0.007573	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2362	2525	0.001325	0.007573	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2364	2495	0.001573	0.014886	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2364	2495	0.001573	0.014886	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2364	2526	0.000824	0.007796	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2364	2527	0.001142	0.01081	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2365	2528	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2366	2514	0.000335	0.003168	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2367	2499	0.000182	0.001721	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2367	2499	0.000182	0.001721	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2367	2529	0.000172	0.001627	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2367	2529	0.000172	0.001627	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2368	2520	0.00993	0.056744	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2368	2520	0.00993	0.056744	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2368	2528	0.00596	0.034056	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2368	2528	0.00596	0.034056	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2369	2371	0.002	0.018931	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2369	2530	0.001463	0.013845	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2370	2531	0.000387	0.003664	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2370	2532	0.000124	0.001169	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2371	2533	0.000405	0.003836	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2372	2534	0.00101	0.009555	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2372	2534	0.00101	0.009555	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2373	2535	0.023851	0.13629	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2373	2536	0.003243	0.018532	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2373	2536	0.003243	0.018532	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2374	2537	0.00075	0.007097	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2374	2537	0.00075	0.007097	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2375	2538	0.000537	0.005085	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2375	2538	0.000537	0.005085	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2375	2539	0.001692	0.016009	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2375	2540	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2376	2541	0.001864	0.010652	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2376	2541	0.001864	0.010652	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2377	2380	0.007599	0.043421	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2378	2542	0.004925	0.028143	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2379	2543	0.009478	0.054162	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2379	2544	0.008969	0.051251	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2380	2545	0.017511	0.10006	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2380	2545	0.017536	0.10021	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2380	2546	0.003698	0.021131	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2380	2547	0.01612	0.092116	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2380	2548	0.002396	0.01369	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2381	2549	0.002226	0.021069	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2381	2549	0.002226	0.021069	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2382	2550	0.000662	0.006264	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2382	2550	0.000662	0.006264	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2383	2551	0.004676	0.026718	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2383	2551	0.006879	0.039308	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2383	2551	0.006879	0.039308	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2383	2551	0.004676	0.026718	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2383	2552	0.003922	0.022411	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2383	2552	0.003922	0.022411	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2383	2553	0.001576	0.009005	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2383	2553	0.001576	0.009005	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2383	2554	0.008131	0.046464	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2383	2554	0.008131	0.046464	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2383	2555	0.002651	0.01515	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2383	2555	0.002651	0.01515	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2384	2520	0.002048	0.011703	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2385	2556	0.002444	0.013967	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
