function mpc = europe3809
% European 3809-bus example case for tellegen.
%
% Sources, both CC BY 4.0 (https://creativecommons.org/licenses/by/4.0/):
% - WAMCES by R. Musca, https://doi.org/10.5281/zenodo.18721887.
%   Operating point, buses, lines and machine ratings.
%   Paper: R. Musca, M. G. Ippolito, E. Riva Sanseverino, Electricity 7(2): 28,
%   2026, https://doi.org/10.3390/electricity7020028.
% - PanTaGruEl by L. Pagnier and P. Jacquod, https://doi.org/10.5281/zenodo.2642175.
%   Line ratings, generator costs, bus names and coordinates.
%   Papers: https://doi.org/10.1371/journal.pone.0213550 and
%   https://doi.org/10.1126/sciadv.aaw8359.
%   Topology from the GridKit extract of the ENTSO-E map by B. Wiegmans,
%   https://doi.org/10.5281/zenodo.55853.
%
% Adjustments (https://github.com/stkotum/wamces-tellegen):
% - Bus 355 is the only reference bus. The other WAMCES slack buses are PV.
% - Generator ratings rise to the solved apparent power over 0.8 where needed,
%   as in WAMCES.
% - Pmax and the Q limits follow the machine rating. Pmin is 0.
% - The bus area holds a country number. The case header lists them.
%
% A research test grid, not a validated model of the European grid. Not endorsed
% by the dataset creators or ENTSO-E.
%
% Bus areas: 1 AL, 2 AT, 3 BA, 4 BE, 5 BG, 6 CH, 7 CZ, 8 DE, 9 DK, 10 ES, 11 FR, 12 GR, 13 HR, 14 HU, 15 IT, 16 LU, 17 ME, 18 MK, 19 NL, 20 PL, 21 PT, 22 RO, 23 RS, 24 SI, 25 SK.

mpc.version = '2';
mpc.baseMVA = 100;
mpc.bus = [
	2385	2556	0.002444	0.013967	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2389	2395	0.002984	0.01705	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2389	2395	0.002984	0.01705	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2390	2404	0.001137	0.010757	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2390	2404	0.001137	0.010757	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2390	2557	0.000244	0.002304	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2390	2557	0.000244	0.002304	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2391	2558	0.001203	0.006876	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2391	2558	0.001203	0.006876	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2391	2559	0.001224	0.006996	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2392	2560	0.002342	0.013381	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2392	2560	0.002342	0.013381	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2392	2561	0.001809	0.010335	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2392	2561	0.001809	0.010335	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2393	2562	8.4e-05	0.000482	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2393	2562	8.4e-05	0.000482	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2396	2400	0.001783	0.01019	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2398	2563	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2399	2563	0.002099	0.011996	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2399	2563	0.002099	0.011996	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2402	2564	0.000736	0.006967	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2402	2564	0.000736	0.006967	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2402	2565	0.000718	0.006798	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2402	2565	0.000718	0.006798	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2403	2566	0.00018	0.001702	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2403	2566	0.00018	0.001702	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2403	2567	0.000651	0.006165	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2403	2567	0.000651	0.006165	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2405	2568	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2406	2569	0.002046	0.011693	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2406	2569	0.002046	0.011693	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2406	2569	0.002046	0.011693	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2406	2570	0.001131	0.006464	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2406	2571	0.004098	0.023417	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2406	2571	0.004098	0.023417	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2407	2560	0.004157	0.023756	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2407	2560	0.004157	0.023756	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2407	2572	0.001962	0.01121	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2407	2572	0.001962	0.01121	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2409	2573	0.004768	0.027243	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2409	2573	0.004768	0.027243	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2409	2573	0.003944	0.022537	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2409	2573	0.003944	0.022537	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2409	2574	0.002983	0.017046	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2409	2574	0.002983	0.017046	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2410	2575	0.003043	0.017388	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2410	2575	0.003043	0.017388	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2412	2574	0.001302	0.007441	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2412	2574	0.001302	0.007441	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2414	2432	0.000463	0.004381	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2414	2432	0.000463	0.004381	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2415	2576	0.001006	0.009523	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2415	2576	0.001006	0.009523	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2416	2577	0.000368	0.003481	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2416	2577	0.000368	0.003481	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2417	2578	0.003912	0.022356	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2417	2578	0.003912	0.022356	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2419	2579	0.000361	0.003415	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2419	2579	0.000361	0.003415	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2419	2580	0.000183	0.001732	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2419	2580	0.000183	0.001732	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2420	2422	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2420	2581	0.000286	0.002703	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2420	2581	0.000286	0.002703	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2421	2582	0.00545	0.03114	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2421	2582	0.00545	0.03114	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2423	2583	0.001755	0.016606	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2423	2583	0.001755	0.016606	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2423	2584	0.001736	0.016429	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2424	2585	0.000874	0.008272	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2424	2585	0.000874	0.008272	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2424	2586	0.001681	0.015911	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2425	2585	0.00126	0.011926	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2425	2585	0.00126	0.011926	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2425	2587	0.000525	0.004968	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2426	2588	0.006922	0.039556	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2426	2588	0.006922	0.039556	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2426	2589	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2426	2590	0.002827	0.016155	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2427	2590	0.007656	0.043746	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2427	2591	0.011947	0.068267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2428	2592	0.005784	0.03305	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2429	2592	0.002589	0.014792	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2429	2593	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2429	2594	0.006204	0.035451	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2430	2595	0.001636	0.01548	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2430	2595	0.001636	0.01548	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2430	2596	0.000144	0.001359	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2430	2596	0.000144	0.001359	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2433	2578	0.001054	0.006024	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2433	2578	0.001054	0.006024	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2433	2597	0.0028	0.016	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2433	2597	0.0028	0.016	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2434	2453	0.000945	0.00894	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2434	2598	0.000651	0.006159	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2435	2462	0.001804	0.01707	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2435	2599	0.000666	0.006304	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2436	2600	0.000706	0.00668	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2436	2600	0.000706	0.00668	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2437	2600	0.000759	0.007181	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2437	2601	0.002185	0.020677	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2437	2602	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2438	2603	2e-06	3.8e-05	0.0	5400.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2439	2441	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2439	2604	0.002639	0.024974	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2440	2450	0.001392	0.013177	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2442	2605	0.008672	0.049555	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2442	2606	0.001923	0.01099	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2442	2606	0.001923	0.01099	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2442	2607	0.001768	0.010105	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2442	2607	0.001768	0.010105	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2442	2607	0.002051	0.011719	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2443	2608	0.004328	0.024732	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2445	2609	0.001917	0.010953	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2445	2609	0.001917	0.010953	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2445	2610	0.001421	0.008117	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2445	2610	0.001421	0.008117	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2447	2608	0.001925	0.011001	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2447	2608	0.001925	0.011001	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2447	2611	0.000865	0.004941	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2447	2612	0.000611	0.003493	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2449	2613	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2449	2614	0.009369	0.053534	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2449	2614	0.009369	0.053534	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2450	2451	9.9e-05	0.000936	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2450	2615	0.000339	0.003212	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2451	2615	0.00039	0.003686	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2454	2585	0.001839	0.017401	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2454	2585	0.001839	0.017401	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2454	2616	0.000207	0.001954	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2454	2616	0.000207	0.001954	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2455	2617	0.00149	0.014097	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2457	2618	0.010949	0.062564	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2457	2619	0.00743	0.042456	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2458	2459	0.000725	0.00414	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2461	2620	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2462	2621	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2463	2622	0.001013	0.009588	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2463	2623	0.001776	0.016808	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2463	2624	0.001532	0.014498	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2463	2624	0.001532	0.014498	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2463	2625	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2464	2624	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2464	2625	0.010082	0.057611	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2464	2626	0.011331	0.064747	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2464	2627	0.003115	0.017799	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2464	2628	0.004762	0.027211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2464	2629	0.004459	0.025482	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2464	2630	0.016913	0.096646	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2465	2621	0.005393	0.030819	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2466	2631	0.001082	0.010243	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2467	2632	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2467	2633	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2468	2634	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2469	2635	0.001261	0.011934	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2469	2636	0.001538	0.014557	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2470	2471	0.004132	0.11364	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2471	2637	0.006352	0.036299	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2471	2638	0.00251	0.01434	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2471	2639	0.002573	0.014702	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2474	2640	0.000349	0.003299	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2476	2641	0.001632	0.015444	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2478	2642	0.007725	0.04414	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2479	2643	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2480	2644	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2481	2643	0.006289	0.035938	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2481	2644	0.001451	0.008291	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2481	2644	0.001451	0.008291	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2482	2645	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2483	2645	0.007243	0.04139	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2484	2646	0.003202	0.018295	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2484	2646	0.003202	0.018295	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2485	2647	0.000767	0.007262	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2485	2647	0.000767	0.007262	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2485	2648	0.000916	0.008668	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2485	2649	0.001194	0.011296	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2485	2649	0.001194	0.011296	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2485	2650	0.000706	0.00668	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2485	2651	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2486	2648	0.000312	0.002957	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2486	2648	0.000312	0.002957	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2487	2652	0.01108	0.063316	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2487	2653	0.003618	0.020674	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2487	2654	0.001512	0.00864	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2488	2655	0.000362	0.003422	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2489	2656	0.000298	0.002823	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2489	2656	0.000298	0.002823	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2489	2657	0.000149	0.001406	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2490	2658	0.000515	0.004875	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2490	2658	0.000515	0.004875	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2490	2658	7.2e-05	0.000684	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2490	2658	7.2e-05	0.000684	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2491	2659	0.000239	0.002258	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2491	2659	0.000239	0.002258	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2491	2660	0.000822	0.007776	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2491	2660	0.000822	0.007776	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2492	2493	0.009972	0.05698	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2492	2661	0.001787	0.010211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2492	2661	0.001787	0.010211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2492	2662	0.004812	0.0275	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2492	2662	0.005441	0.031089	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2494	2663	0.000985	0.005629	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2494	2664	0.000878	0.005016	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2494	2664	0.000878	0.005016	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2495	2665	0.000282	0.002673	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2496	2549	0.000757	0.007165	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2498	2666	0.000123	0.00116	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2498	2666	0.000123	0.00116	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2498	2667	0.000219	0.002071	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2499	2668	0.001117	0.010575	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2499	2669	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2500	2502	0.002512	0.014354	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2500	2502	0.002512	0.014354	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2500	2670	0.002482	0.014183	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2500	2671	0.014073	0.080416	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2501	2543	0.00321	0.018345	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2501	2543	0.00321	0.018345	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2501	2544	0.003709	0.021195	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2502	2672	0.003981	0.022746	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2503	2673	0.015332	0.087609	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2504	2674	0.001772	0.010125	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2504	2675	0.003337	0.01907	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2509	2647	0.002084	0.019719	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2509	2647	0.002084	0.019719	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2509	2676	0.000762	0.007215	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2509	2676	0.000762	0.007215	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2509	2677	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2512	2514	8.6e-05	0.000809	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2512	2526	0.003345	0.031653	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2513	2678	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2518	2679	0.001139	0.00651	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2518	2679	0.001139	0.00651	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2519	2520	0.007443	0.042531	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2519	2680	0.001171	0.006694	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2520	2545	0.010793	0.061672	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2520	2681	0.00745	0.04257	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2521	2523	0.002287	0.013066	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2521	2682	0.001564	0.008937	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2522	2524	0.003081	0.017605	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2522	2683	0.000915	0.005227	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2522	2684	0.011134	0.06362	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2522	2684	0.011134	0.06362	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2524	2685	0.003801	0.021719	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2525	2686	0.003637	0.020781	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2525	2686	0.003637	0.020781	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2526	2527	0.001067	0.010096	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2526	2687	0.000823	0.007789	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2526	2688	0.00028	0.002654	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2526	2689	0.001038	0.009825	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2526	2690	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2528	2691	0.00568	0.032457	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2528	2692	0.002687	0.015355	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2529	2693	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2530	2694	0.000175	0.00166	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2530	2694	0.000175	0.00166	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2530	2695	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2531	2532	0.000512	0.00485	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2531	2668	0.000668	0.006319	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2533	2534	0.00037	0.003502	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2533	2696	0.000488	0.004614	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2534	2549	0.000166	0.001568	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2535	2697	0.001331	0.007606	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2535	2697	0.001331	0.007606	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2535	2698	0.001878	0.010731	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2537	2699	0.002497	0.023634	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2537	2699	0.002497	0.023634	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2537	2700	0.001764	0.016694	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2537	2700	0.001764	0.016694	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2537	2701	0.003522	0.033331	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2537	2701	0.003522	0.033331	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2537	2702	0.003113	0.029464	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2537	2703	0.00459	0.043445	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2537	2704	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2538	2705	0.000259	0.002447	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2539	2706	0.00039	0.003693	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2539	2706	0.00039	0.003693	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2539	2706	0.000654	0.00619	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2539	2707	0.000317	0.003004	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2539	2708	1.4e-05	0.000133	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2539	2708	1.4e-05	0.000133	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2539	2709	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2540	2710	0.005908	0.033757	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2540	2711	0.004558	0.026044	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2540	2712	0.004178	0.023875	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2540	2712	0.004178	0.023875	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2541	2713	0.003057	0.017467	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2541	2713	0.003057	0.017467	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2542	2709	0.010318	0.058962	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2542	2713	0.002888	0.016502	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2542	2713	0.002714	0.015506	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2542	2714	0.001667	0.009527	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2542	2715	0.007629	0.043594	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2542	2715	0.007347	0.041985	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2543	2544	0.000759	0.004334	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2543	2544	0.000759	0.004334	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2546	2716	0.013323	0.076132	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2546	2717	0.000682	0.003896	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2547	2681	0.004412	0.025213	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2547	2718	0.002164	0.012366	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2550	2719	0.000872	0.008253	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2550	2719	0.000872	0.008253	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2551	2720	0.004655	0.0266	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2551	2720	0.004655	0.0266	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2552	2721	0.002787	0.015927	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2552	2721	0.002787	0.015927	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2553	2722	0.008083	0.046187	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2553	2722	0.008083	0.046187	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2553	2723	0.003837	0.021923	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2553	2723	0.003837	0.021923	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2554	2724	0.000758	0.004331	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2554	2725	0.0032	0.018283	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2554	2725	0.0032	0.018283	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2554	2726	0.001829	0.010449	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2554	2726	0.001829	0.010449	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2555	2727	0.014413	0.082361	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2555	2728	0.003495	0.019971	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2555	2728	0.003495	0.019971	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2557	2729	0.00026	0.002458	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2557	2729	0.00026	0.002458	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2557	2730	0.000217	0.002053	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2557	2730	0.000217	0.002053	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2560	2731	0.001456	0.008321	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2560	2731	0.001456	0.008321	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2562	2732	0.000936	0.005348	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2562	2732	0.000936	0.005348	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2564	2733	0.001019	0.009641	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2564	2733	0.001019	0.009641	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2564	2734	7.1e-05	0.000669	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2564	2734	7.1e-05	0.000669	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2564	2735	0.000209	0.001976	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2565	2567	0.000566	0.00536	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2565	2567	0.000566	0.00536	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2565	2734	0.00081	0.007667	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2565	2734	0.00081	0.007667	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2565	2736	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2567	2577	0.000416	0.003935	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2567	2577	0.000416	0.003935	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2568	2569	0.001534	0.008766	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2568	2569	0.001534	0.008766	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2568	2569	0.001534	0.008766	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2568	2570	0.00103	0.005885	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2568	2570	0.00103	0.005885	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2568	2570	0.00103	0.005885	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2569	2737	0.000886	0.005061	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2569	2737	0.000886	0.005061	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2569	2737	0.000886	0.005061	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2571	2738	0.004212	0.024067	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2571	2738	0.004212	0.024067	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2575	2739	0.001628	0.009305	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2575	2739	0.001628	0.009305	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2575	2740	0.002076	0.011865	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2575	2740	0.002076	0.011865	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2576	2741	0.001001	0.009476	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2576	2741	0.001001	0.009476	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2577	2579	0.001377	0.013028	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2577	2579	0.001377	0.013028	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2578	2742	0.001537	0.008784	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2578	2742	0.001537	0.008784	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2582	2741	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2582	2743	0.009015	0.051516	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2582	2743	0.008798	0.050274	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2582	2744	0.009028	0.051585	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2583	2745	0.000359	0.003401	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2583	2745	0.000359	0.003401	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2583	2746	0.000769	0.007281	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2583	2746	0.000769	0.007281	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2584	2747	9.1e-05	0.000864	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2586	2745	0.000354	0.003352	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2586	2745	0.000354	0.003352	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2586	2748	0.000744	0.00704	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2587	2593	0.000796	0.007534	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2588	2749	0.001369	0.007823	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2588	2749	0.001369	0.007823	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2588	2750	0.007932	0.045323	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2588	2750	0.007932	0.045323	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2589	2751	0.000463	0.004381	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2589	2751	0.000463	0.004381	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2591	2752	0.010004	0.057166	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2594	2753	0.012173	0.06956	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2595	2754	0.000182	0.001725	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2595	2754	0.000182	0.001725	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2597	2755	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2600	2756	0.001329	0.012581	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2601	2757	0.002147	0.020322	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2601	2758	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2602	2759	0.003992	0.022809	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2602	2759	0.003992	0.022809	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2604	2605	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2604	2760	0.001061	0.010039	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2604	2761	0.000601	0.005688	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2604	2762	0.000446	0.004223	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2604	2762	0.000446	0.004223	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2605	2606	0.00921	0.05263	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2605	2763	0.005727	0.032728	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2605	2763	0.005727	0.032728	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2605	2764	0.003921	0.022408	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2605	2764	0.003921	0.022408	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2605	2765	0.013106	0.074892	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2605	2766	0.009493	0.054245	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2606	2765	0.007193	0.041103	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2608	2767	0.005373	0.0307	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2608	2767	0.005373	0.0307	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2608	2768	0.002423	0.013843	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2608	2768	0.002423	0.013843	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2608	2769	0.002794	0.015964	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2608	2770	0.00268	0.015314	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2608	2771	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2608	2772	0.003226	0.018432	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2609	2616	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2609	2773	0.003468	0.019818	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2609	2773	0.003468	0.019818	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2610	2774	0.000452	0.002583	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2610	2774	0.000452	0.002583	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2613	2775	0.000573	0.00542	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2613	2775	0.000573	0.00542	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2613	2776	0.001091	0.010321	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2613	2777	0.001758	0.016642	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2613	2777	0.001758	0.016642	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2613	2778	0.001267	0.011988	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2615	2779	0.000156	0.00148	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2615	2779	0.000156	0.00148	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2616	2780	0.000753	0.00713	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2616	2780	0.000753	0.00713	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2617	2781	0.001983	0.018764	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2617	2782	0.000335	0.00317	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2617	2782	0.000335	0.00317	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2618	2619	0.007477	0.042725	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2620	2625	0.003487	0.019923	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2621	2625	0.011161	0.063778	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2621	2783	0.007445	0.042541	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2622	2784	0.001337	0.012657	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2622	2785	0.000353	0.003343	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2622	2786	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2623	2787	0.000928	0.008785	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2623	2788	0.000605	0.005725	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2625	2629	0.007187	0.041068	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2625	2630	0.005699	0.032567	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2625	2789	0.005585	0.031917	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2625	2790	0.004197	0.023983	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2625	2790	0.004197	0.023983	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2625	2790	0.004307	0.024612	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2625	2790	0.004307	0.024612	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2626	2628	0.012221	0.069833	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2626	2634	0.005155	0.029454	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2626	2634	0.00495	0.028283	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2626	2791	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2626	2792	0.00694	0.039657	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2627	2628	0.003895	0.022256	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2627	2633	0.003777	0.021581	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2627	2793	0.003145	0.017971	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2628	2794	0.003696	0.021122	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2628	2795	0.006164	0.035225	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2630	2786	0.00275	0.015711	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2630	2786	0.002591	0.014808	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2632	2633	0.004132	0.11364	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2635	2796	0.001538	0.014556	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2635	2796	0.001538	0.014556	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2635	2797	0.000466	0.004407	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2636	2791	0.001211	0.011462	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2636	2798	0.000813	0.007693	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2637	2799	0.004644	0.026538	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2640	2800	0.002355	0.022286	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2641	2801	0.000811	0.007671	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2642	2643	0.008421	0.048122	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2645	2653	0.009233	0.052761	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2645	2802	0.001385	0.007912	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2646	2803	0.002065	0.0118	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2647	2804	0.000221	0.002091	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2647	2804	0.000221	0.002091	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2648	2655	0.000147	0.001395	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2649	2805	1.8e-05	0.000166	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2649	2805	1.8e-05	0.000166	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2649	2806	0.000934	0.008842	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2649	2806	0.000934	0.008842	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2650	2807	0.000535	0.005059	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2650	2808	0.000233	0.002206	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2650	2808	0.000233	0.002206	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2651	2809	0.002962	0.016925	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2652	2810	0.003211	0.018347	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2652	2811	0.002728	0.015588	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2652	2811	0.002728	0.015588	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2653	2812	0.000656	0.003746	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2653	2812	0.000656	0.003746	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2654	2663	0.001624	0.009281	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2655	2813	0.00022	0.002079	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2655	2813	0.00022	0.002079	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2656	2814	0.000727	0.006883	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2656	2815	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2657	2816	0.000247	0.002341	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2657	2816	0.000247	0.002341	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2657	2817	0.0008	0.007569	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2658	2660	0.00082	0.007761	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2658	2660	0.00082	0.007761	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2660	2814	0.000813	0.007692	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2660	2818	0.000679	0.00643	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2660	2818	0.000679	0.00643	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2661	2819	0.001275	0.007287	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2661	2819	0.001275	0.007287	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2661	2820	0.001321	0.007549	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2661	2820	0.001321	0.007549	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2661	2821	0.002185	0.012485	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2662	2822	0.004836	0.027632	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2662	2822	0.005083	0.029045	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2666	2667	0.000223	0.002115	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2666	2823	0.001248	0.011808	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2666	2823	0.001248	0.011808	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2668	2824	0.00116	0.010982	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2668	2824	0.00116	0.010982	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2668	2825	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2669	2826	0.006469	0.036965	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2669	2826	0.006469	0.036965	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2670	2827	0.001772	0.010123	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2671	2825	0.00598	0.034172	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2671	2828	0.001497	0.008553	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2671	2829	0.010466	0.059805	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2672	2830	0.005721	0.032692	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2672	2831	0.000906	0.005178	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2673	2832	0.004544	0.025964	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2673	2833	0.002121	0.012122	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2674	2834	0.005708	0.032619	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2675	2834	0.001374	0.007849	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2676	2835	0.000471	0.004456	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2676	2835	0.000471	0.004456	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2676	2836	0.000217	0.002056	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2676	2836	0.000217	0.002056	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2677	2837	0.007222	0.041269	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2678	2838	0.001541	0.008806	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2678	2838	0.001541	0.008806	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2679	2839	0.000838	0.004788	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2679	2839	0.000838	0.004788	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2680	2840	0.000778	0.004444	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2680	2840	0.000778	0.004444	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2680	2841	0.000233	0.001333	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2681	2842	0.003136	0.017919	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2684	2690	0.007121	0.040689	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2685	2691	0.002726	0.015574	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2686	2843	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2687	2844	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2690	2845	0.001851	0.010575	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2690	2846	0.005867	0.033527	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2693	2847	0.002589	0.014794	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2694	2699	0.001703	0.016118	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2694	2699	0.001703	0.016118	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2694	2848	0.001315	0.012441	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2694	2848	0.001315	0.012441	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2695	2849	0.004194	0.023967	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2695	2849	0.004194	0.023967	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2695	2850	0.002439	0.013939	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2695	2850	0.002439	0.013939	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2697	2851	0.001046	0.005979	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2698	2825	0.001415	0.008084	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2698	2826	0.00131	0.007483	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2698	2826	0.00131	0.007483	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2698	2852	0.002468	0.014104	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2699	2853	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2700	2854	0.002167	0.020508	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2700	2854	0.002167	0.020508	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2700	2855	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2701	2807	0.002892	0.027373	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2701	2807	0.002892	0.027373	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2702	2856	0.000585	0.005532	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2702	2857	0.001805	0.017086	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2703	2858	0.001664	0.015748	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2703	2858	0.001664	0.015748	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2703	2859	0.001331	0.012595	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2703	2859	0.001331	0.012595	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2703	2860	0.002747	0.026	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2703	2861	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2704	2862	0.001293	0.007388	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2704	2862	0.001293	0.007388	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2704	2863	0.002402	0.013726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2705	2712	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2706	2864	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2708	2865	0.000953	0.009017	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2708	2866	0.000526	0.00498	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2708	2866	0.000526	0.00498	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2709	2864	0.002619	0.014968	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2709	2864	0.002619	0.014968	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2709	2867	0.006376	0.036434	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2709	2867	0.006376	0.036434	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2710	2712	0.001514	0.008651	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2710	2868	0.003772	0.021552	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2710	2869	0.001521	0.00869	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2711	2870	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2715	2871	0.003929	0.022449	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2715	2872	0.001879	0.010738	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2715	2872	0.001879	0.010738	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2715	2873	0.006304	0.036021	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2716	2842	0.000375	0.00214	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2716	2874	0.000738	0.004218	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2719	2807	0.000904	0.008553	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2719	2807	0.000904	0.008553	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2719	2835	0.000449	0.004248	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2719	2835	0.000449	0.004248	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2720	2875	0.002169	0.012392	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2720	2876	0.004471	0.02555	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2720	2877	0.001668	0.009533	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2720	2877	0.001668	0.009533	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2724	2878	0.000496	0.002835	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2724	2879	0.002594	0.01482	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2727	2880	0.002313	0.013219	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2733	2881	0.001267	0.011989	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2733	2881	0.001267	0.011989	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2733	2882	0.001086	0.010278	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2733	2882	0.001086	0.010278	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2733	2883	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2734	2735	0.000208	0.001964	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2734	2884	9.8e-05	0.00093	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2734	2884	9.8e-05	0.00093	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2735	2885	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2736	2738	0.001323	0.007558	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2736	2738	0.001323	0.007558	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2736	2738	0.001323	0.007558	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2738	2882	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2738	2883	0.00729	0.041657	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2738	2883	0.00729	0.041657	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2738	2886	0.005085	0.029059	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2738	2886	0.005085	0.029059	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2738	2887	0.004019	0.022967	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2738	2887	0.004019	0.022967	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2740	2888	0.002402	0.013726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2740	2888	0.002402	0.013726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2741	2754	0.001077	0.010194	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2741	2754	0.001077	0.010194	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2743	2744	0.001565	0.00894	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2745	2889	0.000985	0.009323	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2746	2890	0.002029	0.0192	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2746	2890	0.002029	0.0192	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2746	2891	0.001204	0.011394	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2746	2891	0.001204	0.011394	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2746	2892	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2747	2893	0.001614	0.015277	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2747	2893	0.001614	0.015277	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2747	2894	0.000299	0.002827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2747	2894	0.000299	0.002827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2748	2891	0.000138	0.001301	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2748	2895	0.000134	0.001272	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2748	2895	0.000134	0.001272	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2748	2896	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2750	2894	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2750	2897	0.013443	0.076816	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2750	2898	0.002203	0.012586	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2750	2899	0.004189	0.023939	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2752	2900	0.004495	0.025684	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2752	2901	0.001962	0.011212	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2752	2902	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2753	2903	0.005393	0.030815	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2754	2904	0.000113	0.001069	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2754	2904	0.000113	0.001069	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2755	2902	0.000295	0.002795	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2755	2902	0.000295	0.002795	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2756	2905	0.002488	0.023549	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2757	2906	0.002144	0.020294	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2757	2907	0.003019	0.028569	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2757	2908	0.001426	0.013491	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2757	2909	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2758	2910	0.015221	0.086977	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2758	2911	0.002034	0.011625	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2758	2911	0.002034	0.011625	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2758	2912	0.001146	0.006549	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2758	2912	0.001146	0.006549	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2759	2913	0.00125	0.007142	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2759	2914	0.001235	0.007059	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2759	2914	0.001235	0.007059	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2761	2764	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2762	2915	0.000591	0.005596	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2763	2916	0.001615	0.009227	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2763	2916	0.001615	0.009227	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2765	2917	0.014186	0.081065	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2765	2918	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2767	2919	0.003475	0.019857	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2767	2919	0.003475	0.019857	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2767	2920	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2768	2921	0.006049	0.034568	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2768	2921	0.006049	0.034568	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2768	2922	0.004317	0.024667	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2769	2922	0.003546	0.02026	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2770	2774	0.001533	0.008762	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2770	2774	0.001533	0.008762	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2770	2923	0.001289	0.007364	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2770	2923	0.001289	0.007364	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2771	2924	0.000191	0.001808	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2771	2924	0.000191	0.001808	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2772	2925	0.001633	0.009329	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2773	2903	0.001098	0.006274	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2773	2903	0.001098	0.006274	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2773	2926	0.002682	0.015323	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2773	2926	0.002682	0.015323	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2774	2927	0.000908	0.005186	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2774	2927	0.000908	0.005186	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2775	2782	0.000196	0.001855	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2775	2928	0.000148	0.001398	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2776	2781	0.000344	0.003253	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2776	2929	0.000325	0.003071	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2776	2929	0.000325	0.003071	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2777	2930	0.001355	0.012823	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2777	2931	0.001137	0.010761	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2778	2932	0.001722	0.016294	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2779	2932	0.000308	0.002911	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2779	2932	0.000442	0.004182	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2779	2933	0.000654	0.006191	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2779	2933	0.000689	0.00652	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2780	2934	0.000101	0.000955	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2780	2935	0.000343	0.003247	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2782	2928	0.000144	0.001363	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2783	2936	0.006705	0.038312	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2784	2937	0.002582	0.024436	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2784	2938	0.000878	0.00831	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2785	2938	0.000362	0.003421	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2786	2936	0.004137	0.023641	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2786	2939	0.002572	0.014699	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2787	2795	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2788	2940	0.001483	0.01404	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2788	2941	0.000158	0.001498	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2792	2799	0.009582	0.054754	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2794	2795	0.003782	0.02161	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2795	2942	0.007806	0.044606	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2796	2943	0.001047	0.009904	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2796	2944	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2797	2945	0.002287	0.021646	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2798	2945	0.001421	0.013446	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2799	2946	0.004412	0.025209	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2800	2947	0.000332	0.003141	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2800	2947	0.000332	0.003141	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2800	2948	0.001133	0.010721	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2801	2947	0.000391	0.0037	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2806	2949	0.000812	0.007688	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2806	2949	0.000812	0.007688	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2806	2950	0.00045	0.004259	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2806	2950	0.00045	0.004259	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2807	2813	0.002706	0.025613	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2807	2848	0.001383	0.013089	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2807	2848	0.001383	0.013089	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2807	2951	0.00603	0.057066	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2807	2951	0.00603	0.057066	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2807	2952	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2809	2953	0.001734	0.009906	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2809	2954	0.001143	0.006533	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2809	2954	0.001143	0.006533	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2810	2811	0.001686	0.009633	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2810	2811	0.001686	0.009633	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2810	2955	0.001172	0.006698	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2811	2815	0.003455	0.01974	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2811	2815	0.003455	0.01974	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2811	2956	0.005973	0.034129	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2811	2956	0.005973	0.034129	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2814	2818	0.000198	0.001872	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2814	2818	0.000198	0.001872	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2815	2957	0.001109	0.006339	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2815	2957	0.001109	0.006339	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2817	2958	0.000521	0.004932	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2817	2958	0.000521	0.004932	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2817	2959	0.000776	0.007341	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2818	2950	0.000687	0.006505	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2818	2950	0.000687	0.006505	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2818	2960	0.000639	0.006044	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2818	2960	0.000639	0.006044	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2822	2961	0.00128	0.007314	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2822	2961	0.00128	0.007314	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2823	2962	0.001291	0.012221	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2823	2963	0.000765	0.007242	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2823	2964	0.000589	0.005571	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2824	2965	0.000451	0.004267	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2824	2965	0.000451	0.004267	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2824	2966	0.000599	0.00567	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2824	2966	0.000599	0.00567	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2824	2967	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2825	2826	0.000915	0.005225	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2825	2968	0.002338	0.013361	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2825	2969	0.004514	0.025792	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2828	2970	0.002349	0.013422	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2828	2971	0.002346	0.013405	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2828	2971	0.002346	0.013405	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2829	2972	0.00828	0.047313	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2829	2973	0.002704	0.015453	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2829	2974	0.002863	0.016362	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2829	2975	0.002012	0.011499	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2829	2976	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2829	2977	0.00521	0.029773	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2829	2978	0.004926	0.028147	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2829	2979	0.00903	0.051599	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2830	2845	0.001522	0.008697	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2830	2980	0.001067	0.006099	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2830	2980	0.001067	0.006099	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2832	2981	0.001077	0.006153	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2835	2982	0.002932	0.027748	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2835	2983	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2837	2984	0.004069	0.023253	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2837	2984	0.004069	0.023253	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2837	2985	0.003406	0.019462	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2841	2986	0.001404	0.008024	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2841	2987	0.000901	0.005147	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2841	2987	0.000901	0.005147	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2842	2874	0.000771	0.004405	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2843	2988	0.000571	0.005405	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2843	2988	0.000571	0.005405	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2844	2846	0.002781	0.015892	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2844	2846	0.002781	0.015892	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2844	2989	0.002199	0.012563	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2844	2989	0.002199	0.012563	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2844	2990	0.001645	0.009399	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2844	2990	0.001645	0.009399	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2845	2991	0.002105	0.012028	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2845	2991	0.002105	0.012028	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2846	2992	0.004079	0.023305	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2846	2993	0.002731	0.015604	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2846	2993	0.002731	0.015604	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2847	2994	0.001208	0.006903	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2848	2995	0.000126	0.001191	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2848	2995	0.000126	0.001191	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2849	2996	0.002781	0.015891	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2849	2996	0.002781	0.015891	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2850	2997	0.001707	0.009756	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2850	2998	0.000862	0.004923	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2852	2981	0.001538	0.008789	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2853	2999	0.001498	0.008561	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2853	3000	0.008947	0.051128	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2853	3000	0.008947	0.051128	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2853	3001	0.000726	0.004147	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2853	3001	0.000707	0.004038	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2854	2856	0.000327	0.003095	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2854	2856	0.000327	0.003095	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2854	2857	0.001881	0.017801	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2854	2857	0.001881	0.017801	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2854	3002	0.001141	0.010798	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2854	3002	0.001141	0.010798	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2854	3003	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2855	3004	0.003928	0.022444	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2855	3004	0.003928	0.022444	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2856	3005	9.4e-05	0.000892	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2857	3006	0.001712	0.016205	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2857	3006	0.001712	0.016205	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2857	3007	0.000512	0.004846	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2857	3007	0.000512	0.004846	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2857	3008	0.002295	0.02172	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2857	3008	0.002295	0.02172	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2857	3009	0.004217	0.03991	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2857	3009	0.004217	0.03991	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2857	3010	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2858	3011	0.000658	0.006225	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2858	3011	0.000658	0.006225	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2859	3009	0.001983	0.01877	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2859	3009	0.001983	0.01877	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2859	3012	0.000258	0.002442	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2859	3012	0.000258	0.002442	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2860	3013	0.001487	0.014073	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2860	3013	0.001487	0.014073	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2860	3014	0.000803	0.007603	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2860	3015	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2861	3016	0.003642	0.020809	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2861	3016	0.003642	0.020809	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2861	3017	0.002032	0.011611	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2861	3018	0.004807	0.027469	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2861	3018	0.004807	0.027469	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2862	2863	0.00154	0.008802	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2862	3004	0.011939	0.06822	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2863	3019	0.014124	0.080711	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2863	3019	0.014124	0.080711	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2863	3020	0.002066	0.011807	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2863	3020	0.002066	0.011807	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2863	3021	0.008433	0.048188	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2863	3022	0.002819	0.016109	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2863	3023	0.002011	0.01149	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2863	3023	0.002011	0.01149	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2863	3023	0.002011	0.01149	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2864	3024	0.003272	0.018699	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2864	3024	0.003272	0.018699	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2864	3025	0.004056	0.023175	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2864	3025	0.004056	0.023175	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2864	3025	0.004056	0.023175	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2864	3026	0.004714	0.026934	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2866	3027	0.001194	0.011298	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2866	3027	0.001194	0.011298	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2867	2868	0.008145	0.046543	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2870	3028	0.001027	0.009715	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2870	3028	0.001027	0.009715	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2871	2873	0.002111	0.012061	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2871	3029	0.001454	0.00831	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2871	3029	0.001454	0.00831	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2872	3030	0.006669	0.038108	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2872	3030	0.006669	0.038108	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2872	3031	0.00105	0.006001	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2872	3031	0.00105	0.006001	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2873	3032	0.002317	0.013239	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2873	3032	0.002754	0.015736	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2875	3033	0.002562	0.014641	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2875	3034	0.002108	0.012043	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2876	3033	0.001504	0.008592	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2877	3035	0.001674	0.009563	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2878	2879	0.002099	0.011996	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2878	3036	0.003814	0.021792	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2880	3037	0.00461	0.02634	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2881	3038	0.000601	0.005686	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2881	3038	0.000601	0.005686	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2883	3039	0.002594	0.014821	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2883	3039	0.002594	0.014821	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2883	3040	0.007169	0.040963	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2883	3040	0.007169	0.040963	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2884	3041	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2885	2887	0.00379	0.021654	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2885	2887	0.00379	0.021654	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2886	3042	0.001867	0.010668	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2887	3041	0.002529	0.01445	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2887	3041	0.002529	0.01445	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2888	3043	0.003585	0.020487	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2888	3043	0.003585	0.020487	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2890	3044	0.000711	0.006729	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2890	3045	0.000732	0.00693	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2891	2895	0.000362	0.003425	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2892	3046	0.001784	0.010192	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2892	3046	0.001784	0.010192	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2892	3047	0.004559	0.02605	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2892	3047	0.004559	0.02605	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2892	3048	0.002568	0.014676	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2892	3048	0.002568	0.014676	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2892	3049	0.006569	0.037534	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2892	3050	0.003045	0.0174	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2893	3051	0.000383	0.003623	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2893	3051	0.000383	0.003623	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2894	2902	0.003972	0.037592	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2894	3052	0.002101	0.019881	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2894	3052	0.002101	0.019881	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2895	3053	0.000564	0.005338	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2895	3053	0.000564	0.005338	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2896	2922	0.004961	0.02835	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2896	3048	0.008636	0.049348	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2896	3048	0.008111	0.046346	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2896	3054	0.009669	0.055252	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2896	3055	0.001045	0.005974	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2896	3056	0.001574	0.008993	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2896	3057	0.001905	0.010887	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2897	3052	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2897	3058	0.012907	0.073753	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2899	3059	0.0112	0.063998	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2900	3060	0.007988	0.045647	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2900	3061	0.005991	0.034236	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2900	3062	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2901	3063	0.002904	0.016593	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2901	3064	0.0009	0.005143	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2901	3064	0.0009	0.005143	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2902	3062	0.00069	0.00653	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2902	3065	0.001365	0.012919	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2902	3065	0.001365	0.012919	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2905	3066	0.002177	0.0206	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2905	3067	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2906	3068	0.002187	0.020697	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2906	3069	0.002179	0.020618	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2906	3070	0.000214	0.002027	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2907	3071	0.001078	0.010204	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2907	3071	0.001078	0.010204	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2907	3072	0.000227	0.002147	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2908	3066	0.000901	0.008523	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2908	3073	0.000389	0.003681	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2908	3074	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2909	3075	0.004292	0.024524	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2909	3075	0.004292	0.024524	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2910	2914	0.000999	0.005708	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2910	2914	0.000999	0.005708	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2910	3076	0.009379	0.053595	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2910	3076	0.009379	0.053595	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2911	3077	0.00698	0.039884	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2911	3078	0.000669	0.003821	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2912	3079	0.001018	0.005816	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2913	2914	0.001193	0.006816	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2913	3080	0.000566	0.003233	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2913	3080	0.000566	0.003233	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2917	3081	0.004132	0.11364	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2918	3082	0.000828	0.007841	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2919	3083	0.000795	0.004542	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2919	3084	0.000799	0.004566	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2919	3084	0.000799	0.004566	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2920	3085	0.000263	0.00249	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2920	3085	0.000263	0.00249	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2920	3085	0.000263	0.00249	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2921	3084	0.001808	0.010333	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2921	3084	0.001808	0.010333	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2921	3086	0.00082	0.004685	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2922	3054	0.009778	0.055871	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2923	3087	0.000935	0.005343	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2923	3088	0.000548	0.003131	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2924	3085	0.001028	0.009733	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2924	3085	0.001028	0.009733	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2924	3089	0.000588	0.005569	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2924	3089	0.000588	0.005569	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2925	2926	0.008223	0.046986	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2925	3056	0.004376	0.025005	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2925	3088	0.001351	0.007722	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2925	3088	0.001351	0.007722	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2925	3090	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2930	3091	0.001383	0.01309	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2930	3092	0.000411	0.003893	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2930	3092	0.000411	0.003893	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2931	3091	0.001176	0.011132	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2931	3092	0.002105	0.019922	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2931	3092	0.002105	0.019922	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2931	3093	0.000356	0.009777	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2932	3094	0.001075	0.01017	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2932	3094	0.001075	0.01017	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2934	2935	0.000115	0.001085	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2935	3095	0.000187	0.001771	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2935	3095	0.000187	0.001771	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2936	2938	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2937	3096	0.000383	0.003623	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2937	3097	0.00107	0.010128	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2938	3098	0.002032	0.019233	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2938	3098	0.002032	0.019233	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2940	2945	0.002287	0.021645	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2940	3097	0.001661	0.015724	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2940	3099	0.002102	0.019895	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2940	3100	0.001116	0.010561	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2940	3101	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2942	3101	0.007232	0.041325	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2942	3102	0.011028	0.063018	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2943	3103	0.001633	0.015457	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2943	3104	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2944	3104	0.006603	0.03773	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2944	3104	0.006603	0.03773	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2944	3105	0.002457	0.014041	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2944	3106	0.005757	0.032897	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2944	3106	0.005757	0.032897	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2945	3107	0.000733	0.006939	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2945	3108	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2946	3109	0.002705	0.015456	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2947	2948	0.001169	0.01106	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2948	3110	0.000689	0.006517	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2948	3110	0.000753	0.007129	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2949	2958	0.000592	0.005599	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2949	2958	0.000592	0.005599	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2949	3111	0.000299	0.002832	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2949	3111	0.000299	0.002832	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2950	2960	4.1e-05	0.000387	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2950	2960	4.1e-05	0.000387	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2951	3009	0.001896	0.017945	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2951	3009	0.001896	0.017945	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2951	3112	0.001943	0.01839	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2951	3112	0.001943	0.01839	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2952	2953	0.003176	0.018147	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2952	3113	0.002401	0.013718	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2952	3113	0.002401	0.013718	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2952	3114	0.001719	0.009822	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2955	3115	0.001059	0.006051	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2957	3116	0.002862	0.016353	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2957	3116	0.002862	0.016353	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2957	3117	0.001731	0.009891	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2957	3117	0.001731	0.009891	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2958	3118	0.00078	0.007377	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2958	3118	0.00078	0.007377	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2958	3119	0.000634	0.005998	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2958	3119	0.000634	0.005998	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2959	3120	0.000847	0.008011	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2959	3121	0.000185	0.001748	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2959	3121	0.000185	0.001748	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2960	3122	0.000253	0.00239	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2960	3122	0.000253	0.00239	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2962	2963	0.000391	0.003698	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2962	3123	0.000821	0.007774	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2962	3123	0.000821	0.007774	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2963	3124	0.000188	0.001782	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2964	2976	0.000267	0.00253	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2964	3125	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2965	3126	0.000666	0.006299	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2965	3126	0.000666	0.006299	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2965	3127	0.000532	0.005039	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2965	3127	0.000532	0.005039	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2966	3128	0.00093	0.008805	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2966	3129	0.001218	0.011528	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2967	3130	0.003005	0.017171	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2967	3130	0.003005	0.017171	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2967	3131	0.002007	0.011469	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2967	3131	0.002007	0.011469	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2967	3132	0.002591	0.014808	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2967	3133	0.005734	0.032764	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2968	2969	0.002007	0.011468	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2969	3134	0.001565	0.008943	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2970	3130	0.002772	0.015837	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2970	3135	0.001777	0.010154	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2970	3135	0.001777	0.010154	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2972	3136	0.001721	0.009834	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2973	2974	0.001603	0.00916	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2974	3137	0.000947	0.005411	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2974	3138	0.001904	0.010882	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2975	3125	0.001059	0.006052	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2975	3125	0.001059	0.006052	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2975	3139	0.000987	0.005641	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2976	3126	0.001043	0.009867	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2976	3126	0.001043	0.009867	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2977	3140	0.005926	0.033861	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2977	3141	0.001839	0.010506	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2977	3142	0.002319	0.013253	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2978	3142	0.001691	0.009664	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2978	3143	0.002218	0.012671	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2983	2984	0.002764	0.015794	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2983	2984	0.002764	0.015794	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2983	3144	0.009138	0.052216	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2983	3144	0.009138	0.052216	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2983	3145	0.007257	0.041469	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2983	3146	0.013421	0.076689	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2983	3147	0.010281	0.058748	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2983	3147	0.010281	0.058748	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2994	3148	0.001068	0.006104	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2995	3149	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2996	3150	0.001579	0.009024	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2997	3151	0.001461	0.008351	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2997	3151	0.001461	0.008351	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2997	3152	0.001341	0.007662	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2997	3152	0.001341	0.007662	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2999	3153	0.002137	0.012211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2999	3153	0.002137	0.012211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2999	3154	0.000273	0.001558	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	2999	3154	0.000273	0.001558	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3000	3034	0.005143	0.029389	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3000	3035	0.003112	0.017784	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3000	3155	0.004152	0.023726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3001	3154	0.000881	0.005032	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3002	3156	0.000166	0.001569	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3002	3156	0.000166	0.001569	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3002	3157	0.001016	0.009611	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3003	3158	0.00199	0.011374	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3003	3158	0.00199	0.011374	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3004	3010	0.021198	0.12113	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3004	3159	0.005716	0.032661	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3004	3160	0.005259	0.030051	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3005	3158	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3005	3161	0.000307	0.002904	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3006	3162	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3007	3163	0.001276	0.012076	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3007	3163	0.001276	0.012076	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3007	3164	0.000507	0.004798	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3007	3164	0.000507	0.004798	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3008	3165	0.000798	0.007555	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3008	3165	0.000798	0.007555	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3010	3166	0.004248	0.024273	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3010	3166	0.004248	0.024273	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3010	3167	0.006353	0.036302	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3010	3168	0.002543	0.014534	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3010	3168	0.002543	0.014534	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3010	3169	0.002092	0.011956	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3010	3169	0.002092	0.011956	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3011	3170	0.001851	0.017518	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3011	3170	0.001851	0.017518	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3011	3171	0.000245	0.00232	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3011	3171	0.000245	0.00232	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3012	3172	0.00305	0.028863	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3012	3172	0.00305	0.028863	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3012	3173	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3013	3174	0.000793	0.007508	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3013	3174	0.000793	0.007508	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3013	3175	0.000306	0.002897	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3013	3175	0.000306	0.002897	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3014	3176	0.000615	0.00582	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3014	3177	0.000191	0.00181	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3014	3177	0.000191	0.00181	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3015	3178	0.001819	0.010396	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3015	3178	0.001819	0.010396	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3015	3179	0.003168	0.018101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3015	3180	0.007789	0.044507	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3015	3180	0.007789	0.044507	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3016	3017	0.002326	0.01329	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3016	3181	0.001758	0.010048	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3017	3182	0.00918	0.052458	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3019	3183	0.002789	0.015935	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3019	3183	0.002789	0.015935	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3019	3184	0.002671	0.015262	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3019	3184	0.002671	0.015262	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3022	3185	0.007825	0.044716	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3024	3186	0.001399	0.007992	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3024	3187	0.000849	0.004849	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3024	3187	0.000849	0.004849	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3025	3188	0.001008	0.005762	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3025	3189	0.005785	0.033059	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3025	3189	0.005785	0.033059	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3025	3190	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3027	3191	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3028	3192	0.000748	0.00708	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3028	3192	0.000748	0.00708	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3030	3193	0.001854	0.010592	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3030	3194	0.00481	0.027487	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3030	3194	0.00481	0.027487	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3032	3195	0.004993	0.028532	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3032	3196	0.007505	0.042888	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3032	3196	0.007505	0.042888	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3032	3196	0.007546	0.043118	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3032	3196	0.007546	0.043118	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3032	3197	0.003	0.017142	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3032	3198	0.006411	0.036635	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3033	3199	0.001445	0.008257	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3036	3200	0.005067	0.028954	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3037	3145	0.000849	0.004851	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3037	3145	0.000849	0.004851	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3038	3201	0.00122	0.01155	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3038	3202	0.000969	0.009173	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3038	3202	0.000969	0.009173	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3038	3203	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3038	3204	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3039	3205	0.001622	0.009267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3039	3205	0.001622	0.009267	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3039	3206	0.000933	0.00533	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3039	3206	0.000933	0.00533	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3040	3207	0.002474	0.014135	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3040	3207	0.002474	0.014135	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3040	3208	0.004132	0.11364	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3042	3209	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3044	3210	0.000718	0.0068	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3044	3210	0.000718	0.0068	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3044	3211	0.000737	0.006979	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3045	3211	1.4e-05	0.000131	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3045	3212	0.000746	0.00706	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3045	3213	0.000572	0.005413	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3045	3214	0.002445	0.023141	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3045	3214	0.002445	0.023141	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3045	3215	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3047	3049	0.001719	0.009823	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3047	3216	0.010089	0.057649	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3049	3050	0.004048	0.023132	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3049	3217	0.014142	0.080813	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3049	3218	0.00158	0.009031	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3051	3059	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3051	3219	0.00187	0.017701	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3051	3219	0.00187	0.017701	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3052	3220	0.001274	0.012058	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3052	3220	0.001274	0.012058	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3053	3089	0.000187	0.001766	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3053	3089	0.000187	0.001766	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3053	3090	0.000236	0.00223	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3053	3095	0.000303	0.002868	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3054	3221	0.001808	0.010333	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3054	3222	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3054	3223	0.009897	0.056554	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3054	3224	0.002755	0.015743	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3055	3225	0.001031	0.005891	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3056	3225	0.001351	0.007722	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3058	3226	0.00484	0.027658	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3058	3227	0.017676	0.10101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3059	3228	0.001787	0.010211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3059	3228	0.001787	0.010211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3059	3229	0.01344	0.076799	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3059	3230	0.012536	0.071635	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3059	3230	0.012536	0.071635	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3059	3231	0.008365	0.0478	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3060	3063	0.006233	0.035614	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3061	3063	0.001999	0.011422	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3062	3232	0.002395	0.022669	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3066	3233	0.000219	0.002075	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3067	3234	0.003868	0.022105	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3067	3234	0.003868	0.022105	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3067	3235	0.004449	0.025423	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3068	3236	0.001462	0.013841	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3068	3237	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3069	3238	0.000975	0.009232	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3069	3239	0.002102	0.019889	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3069	3240	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3070	3241	0.001348	0.012755	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3071	3236	0.000971	0.009192	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3071	3236	0.000971	0.009192	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3071	3242	0.001935	0.018314	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3071	3242	0.001935	0.018314	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3071	3243	0.000326	0.003086	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3071	3243	0.000326	0.003086	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3071	3243	0.000353	0.003342	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3071	3243	0.000353	0.003342	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3072	3096	0.002987	0.02827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3072	3244	0.000584	0.005524	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3072	3245	0.002917	0.027605	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3072	3246	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3073	3247	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3074	3234	0.018354	0.10488	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3074	3247	0.002253	0.012872	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3074	3248	0.004749	0.027134	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3076	3098	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3076	3249	0.003746	0.021407	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3076	3249	0.003746	0.021407	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3076	3250	0.010764	0.061511	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3076	3250	0.010764	0.061511	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3077	3248	0.005621	0.032119	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3077	3251	0.004314	0.024651	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3077	3251	0.004314	0.024651	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3078	3079	0.000891	0.005089	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3078	3079	0.000891	0.005089	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3078	3252	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3079	3253	0.006215	0.035511	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3080	3254	0.00102	0.005826	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3080	3255	0.001116	0.006375	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3084	3256	0.006714	0.038368	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3084	3256	0.006714	0.038368	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3085	3092	0.001364	0.012905	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3085	3092	0.001364	0.012905	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3087	3088	0.000919	0.005252	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3090	3095	0.000247	0.002341	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3091	3222	0.001847	0.017479	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3091	3257	0.001009	0.009547	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3091	3258	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3096	3250	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3096	3259	0.001685	0.015945	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3099	3260	0.000597	0.005649	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3099	3261	0.002276	0.021536	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3099	3261	0.002421	0.022917	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3099	3261	0.002421	0.022917	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3099	3262	0.000702	0.006644	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3099	3262	0.000702	0.006644	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3100	3263	0.001227	0.011616	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3102	3108	0.004042	0.023098	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3103	3264	0.001525	0.014435	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3104	3265	0.002852	0.016298	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3104	3265	0.002852	0.016298	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3104	3266	0.002284	0.013052	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3104	3266	0.002284	0.013052	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3105	3267	0.00782	0.044688	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3106	3268	0.006367	0.03638	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3106	3268	0.006367	0.03638	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3106	3269	0.007472	0.042699	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3106	3269	0.007472	0.042699	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3107	3270	0.000574	0.005431	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3108	3271	0.005609	0.032052	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3108	3271	0.004985	0.028486	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3108	3272	0.002826	0.016147	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3108	3272	0.002826	0.016147	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3108	3273	0.002564	0.01465	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3108	3273	0.002564	0.01465	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3109	3269	0.004257	0.024326	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3109	3274	0.009732	0.055612	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3109	3274	0.009732	0.055612	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3110	3275	0.000527	0.004983	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3110	3275	0.000984	0.009317	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3112	3276	0.001076	0.010188	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3112	3277	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3113	3278	0.002001	0.011434	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3113	3278	0.001967	0.011241	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3115	3279	0.000393	0.002245	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3115	3280	0.001415	0.008084	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3115	3280	0.001415	0.008084	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3116	3281	0.002105	0.012027	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3116	3281	0.002105	0.012027	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3118	3282	0.000239	0.002264	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3118	3282	0.000239	0.002264	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3118	3283	0.000227	0.002149	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3118	3283	0.000227	0.002149	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3119	3282	0.000385	0.003643	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3119	3282	0.000385	0.003643	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3119	3283	0.000233	0.002205	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3119	3283	0.000233	0.002205	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3120	3283	0.000828	0.007834	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3120	3283	0.000828	0.007834	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3120	3284	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3123	3285	0.000255	0.002413	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3123	3285	0.000255	0.002413	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3123	3286	0.000535	0.005064	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3123	3287	0.001237	0.011711	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3126	3288	0.000183	0.001729	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3126	3288	0.000183	0.001729	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3127	3289	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3128	3129	0.000291	0.002758	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3128	3290	0.000195	0.001842	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3128	3290	0.000195	0.001842	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3129	3291	0.000763	0.007222	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3129	3291	0.000763	0.007222	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3130	3131	0.001971	0.01126	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3130	3292	0.001746	0.009978	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3130	3293	0.002071	0.011832	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3131	3294	0.001635	0.009344	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3132	3295	0.001414	0.008081	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3133	3289	0.003444	0.019682	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3133	3296	0.002143	0.012244	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3133	3297	0.003007	0.017185	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3133	3298	0.001562	0.008926	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3134	3294	0.001826	0.010434	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3136	3299	0.001359	0.007766	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3136	3300	0.000769	0.004396	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3137	3139	0.000873	0.00499	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3140	3298	0.003745	0.021402	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3140	3301	0.003333	0.019044	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3140	3301	0.003333	0.019044	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3143	3301	0.001508	0.008618	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3143	3302	0.000696	0.003974	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3144	3303	0.001908	0.010901	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3144	3303	0.001908	0.010901	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3144	3304	0.004556	0.026036	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3145	3305	0.013143	0.075105	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3146	3306	0.010566	0.060376	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3149	3307	0.000951	0.005432	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3149	3307	0.000951	0.005432	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3149	3308	0.00132	0.007542	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3149	3308	0.00132	0.007542	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3149	3309	0.002633	0.015045	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3149	3309	0.002633	0.015045	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3149	3310	0.001872	0.010695	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3149	3310	0.001872	0.010695	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3150	3154	0.009974	0.056991	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3150	3311	0.002089	0.011937	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3150	3311	0.002089	0.011937	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3153	3312	0.004587	0.026208	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3153	3312	0.004587	0.026208	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3153	3313	0.004091	0.023376	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3153	3313	0.004091	0.023376	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3155	3314	0.001573	0.008987	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3155	3315	0.002224	0.012708	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3156	3316	0.000141	0.001333	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3156	3317	0.000186	0.001757	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3157	3318	0.001298	0.012286	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3158	3160	0.008724	0.049853	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3159	3160	0.002094	0.011964	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3162	3319	0.002041	0.01166	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3163	3170	0.000676	0.006396	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3163	3170	0.000676	0.006396	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3163	3320	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3164	3321	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3165	3322	0.001301	0.012309	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3165	3322	0.001301	0.012309	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3166	3321	0.003965	0.022658	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3166	3321	0.003965	0.022658	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3166	3323	0.000805	0.004602	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3166	3323	0.000805	0.004602	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3167	3324	0.00101	0.005773	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3168	3324	0.001121	0.006408	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3168	3324	0.001121	0.006408	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3168	3325	0.001133	0.006472	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3168	3325	0.001133	0.006472	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3169	3326	0.000626	0.003579	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3169	3326	0.000626	0.003579	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3169	3327	0.001164	0.006651	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3169	3327	0.001164	0.006651	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3170	3174	0.001412	0.013359	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3170	3174	0.001412	0.013359	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3172	3328	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3173	3182	0.007518	0.042957	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3173	3182	0.007518	0.042957	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3174	3329	0.00055	0.005202	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3174	3330	0.000561	0.005311	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3174	3331	0.000205	0.00194	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3174	3332	0.000266	0.002519	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3174	3333	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3175	3334	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3176	3335	0.001356	0.012836	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3176	3336	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3178	3337	0.001348	0.007704	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3178	3338	0.001737	0.009925	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3179	3334	0.007291	0.041663	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3179	3334	0.007291	0.041663	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3179	3339	0.000809	0.00462	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3180	3336	0.001365	0.007797	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3180	3336	0.001365	0.007797	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3180	3340	0.001797	0.01027	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3180	3340	0.001797	0.01027	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3181	3340	0.011492	0.065668	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3181	3341	0.002106	0.012031	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3181	3341	0.002106	0.012031	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3182	3342	0.004321	0.024694	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3182	3342	0.004321	0.024694	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3182	3343	0.001225	0.006997	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3182	3343	0.001225	0.006997	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3182	3344	0.001932	0.011038	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3182	3344	0.001932	0.011038	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3183	3345	0.000872	0.004982	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3183	3345	0.000872	0.004982	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3183	3346	0.001222	0.006982	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3184	3312	0.000484	0.002764	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3184	3312	0.000484	0.002764	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3184	3347	0.001014	0.005795	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3185	3277	0.007047	0.040268	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3186	3187	0.001082	0.006184	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3186	3348	0.000865	0.00494	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3186	3348	0.000865	0.00494	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3187	3349	0.001555	0.008886	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3187	3349	0.001555	0.008886	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3188	3349	0.001122	0.006414	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3189	3350	0.003243	0.01853	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3189	3351	0.002168	0.012389	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3189	3352	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3190	3352	0.001007	0.009534	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3190	3352	0.001007	0.009534	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3191	3353	0.001363	0.00779	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3191	3353	0.001363	0.00779	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3194	3354	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3195	3198	0.001581	0.009033	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3195	3355	0.001609	0.009194	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3196	3356	0.002055	0.011741	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3196	3356	0.002055	0.011741	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3197	3357	0.001081	0.006176	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3197	3358	0.001751	0.010005	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3198	3351	0.007014	0.040081	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3198	3353	0.00593	0.033884	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3198	3356	0.003954	0.022595	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3198	3356	0.003954	0.022595	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3198	3359	0.006373	0.03642	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3198	3360	0.004421	0.025262	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3198	3361	0.013217	0.075527	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3198	3361	0.013039	0.074509	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3199	3303	0.00157	0.00897	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3199	3303	0.00157	0.00897	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3200	3362	0.001619	0.009252	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3201	3363	0.001312	0.012418	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3201	3364	0.00022	0.002084	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3201	3365	0.000887	0.00839	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3201	3366	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3202	3367	0.000283	0.002677	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3202	3367	0.000283	0.002677	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3202	3368	0.000953	0.009016	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3202	3368	0.000953	0.009016	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3203	3204	0.004132	0.11364	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3204	3207	0.002492	0.014237	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3206	3369	0.002316	0.013232	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3206	3369	0.002316	0.013232	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3207	3370	0.001675	0.00957	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3208	3511	0.027186	0.072497	0.0	140.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3209	3371	0.000236	0.002235	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3209	3371	0.000236	0.002235	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3210	3372	0.002303	0.021795	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3212	3213	0.000229	0.002167	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3212	3373	0.000426	0.004033	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3212	3373	0.000426	0.004033	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3214	3373	0.001524	0.01442	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3214	3374	0.001482	0.014022	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3214	3375	0.000623	0.005893	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3214	3375	0.000623	0.005893	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3214	3376	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3215	3377	0.002532	0.014466	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3215	3378	0.004047	0.023124	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3215	3378	0.003187	0.01821	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3216	3218	0.011556	0.066034	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3216	3228	0.003537	0.020209	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3216	3228	0.003537	0.020209	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3219	3220	0.000496	0.004697	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3219	3230	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3219	3372	0.001307	0.012372	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3219	3372	0.001307	0.012372	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3221	3224	0.001361	0.007777	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3221	3258	0.009417	0.053808	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3223	3376	0.006775	0.038715	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3223	3376	0.006775	0.038715	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3223	3379	0.009185	0.052485	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3226	3232	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3227	3230	0.019314	0.11036	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3228	3377	0.018153	0.10373	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3228	3380	0.001728	0.009873	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3229	3378	0.012058	0.068901	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3229	3381	0.002542	0.014524	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3229	3381	0.002542	0.014524	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3230	3382	0.008589	0.049078	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3231	3383	0.008525	0.048712	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3231	3384	0.022902	0.13087	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3232	3385	0.001463	0.013846	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3234	3386	0.00697	0.039825	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3236	3259	0.000585	0.005539	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3237	3387	0.003435	0.019628	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3237	3388	0.01443	0.082456	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3237	3388	0.01443	0.082456	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3237	3389	0.005596	0.031975	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3237	3390	0.001425	0.008143	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3238	3391	0.001008	0.009537	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3239	3392	0.000837	0.007926	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3239	3393	0.001277	0.012083	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3239	3393	0.001277	0.012083	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3240	3394	0.002002	0.011441	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3240	3394	0.002002	0.011441	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3240	3395	0.011444	0.065393	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3240	3395	0.011444	0.065393	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3240	3396	0.009827	0.056157	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3240	3397	0.018024	0.10299	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3241	3398	0.000261	0.00247	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3241	3398	0.000261	0.00247	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3241	3399	0.001581	0.014967	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3245	3400	0.00165	0.015615	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3245	3401	0.000288	0.002727	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3245	3401	0.000288	0.002727	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3246	3402	0.00789	0.045086	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3246	3403	0.00748	0.04274	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3247	3404	0.004339	0.024793	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3248	3405	0.0011	0.006283	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3248	3405	0.0011	0.006283	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3250	3406	0.011537	0.065926	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3250	3406	0.011537	0.065926	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3250	3407	0.002312	0.013211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3250	3407	0.002312	0.013211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3251	3408	0.001555	0.008886	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3251	3409	0.001662	0.009498	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3252	3410	0.000733	0.006939	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3253	3411	0.004502	0.025726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3254	3255	0.001418	0.008103	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3254	3412	0.001215	0.006944	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3254	3412	0.001215	0.006944	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3255	3413	0.001368	0.007816	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3255	3413	0.001368	0.007816	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3256	3258	0.008314	0.04751	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3256	3414	0.001061	0.006065	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3257	3375	0.001288	0.012186	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3258	3415	0.003905	0.022312	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3258	3415	0.003948	0.022561	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3259	3399	0.004321	0.040899	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3259	3416	0.000264	0.002497	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3259	3416	0.00046	0.004354	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3259	3417	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3260	3418	0.000362	0.003429	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3261	3419	0.001525	0.014435	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3261	3419	0.001525	0.014435	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3261	3419	0.001456	0.013781	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3261	3420	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3262	3421	0.001757	0.016633	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3262	3422	0.001043	0.00987	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3262	3422	0.001043	0.00987	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3262	3423	0.001996	0.018892	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3263	3423	0.001451	0.013731	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3264	3424	0.001846	0.017475	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3264	3424	0.001846	0.017475	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3264	3425	0.002081	0.019691	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3264	3425	0.002081	0.019691	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3264	3426	0.00082	0.007764	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3264	3426	0.00082	0.007764	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3264	3427	0.001128	0.010677	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3264	3427	0.001128	0.010677	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3265	3267	0.006858	0.03919	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3265	3274	0.003429	0.019591	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3265	3274	0.003429	0.019591	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3265	3428	0.007163	0.040928	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3266	3429	0.002678	0.015303	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3266	3429	0.002678	0.015303	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3267	3430	0.004215	0.024085	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3267	3430	0.004215	0.024085	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3269	3431	0.003556	0.020318	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3270	3432	0.00031	0.002931	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3271	3433	0.002411	0.013775	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3272	3434	0.006833	0.039047	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3272	3434	0.006853	0.039158	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3275	3435	0.000412	0.003898	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3275	3436	0.000411	0.003889	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3276	3437	0.000309	0.002927	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3278	3438	0.004553	0.026014	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3278	3438	0.004553	0.026014	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3279	3281	0.001694	0.009678	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3279	3281	0.001694	0.009678	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3279	3439	0.001182	0.006752	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3282	3440	0.000146	0.001381	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3282	3440	0.000146	0.001381	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3283	3441	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3284	3442	0.002392	0.01367	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3286	3443	0.000691	0.00654	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3287	3443	0.000158	0.001495	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3287	3443	0.000158	0.001495	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3289	3292	0.000701	0.004007	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3289	3296	0.000845	0.004827	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3290	3444	0.000905	0.008566	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3290	3444	0.000905	0.008566	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3290	3444	0.000997	0.009439	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3290	3444	0.000997	0.009439	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3290	3445	0.000847	0.008017	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3290	3445	0.000847	0.008017	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3291	3349	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3291	3446	0.000228	0.002156	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3291	3446	0.000228	0.002156	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3291	3447	0.000261	0.002468	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3291	3447	0.000261	0.002468	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3291	3448	0.002602	0.024629	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3291	3448	0.002602	0.024629	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3291	3448	0.002801	0.026507	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3291	3449	0.003521	0.03332	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3292	3296	0.000472	0.002697	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3293	3450	0.000935	0.005343	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3295	3297	0.003659	0.020909	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3298	3451	0.000818	0.004675	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3298	3451	0.000818	0.004675	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3299	3301	0.001903	0.010873	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3304	3311	0.004421	0.025262	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3304	3311	0.004421	0.025262	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3304	3311	0.004403	0.025161	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3304	3311	0.004403	0.025161	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3306	3452	0.001729	0.009881	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3306	3452	0.001729	0.009881	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3306	3453	0.006236	0.035634	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3306	3454	0.005458	0.031187	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3306	3454	0.005458	0.031187	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3307	3308	0.001392	0.007957	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3307	3308	0.001392	0.007957	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3307	3455	0.003526	0.020147	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3307	3455	0.003526	0.020147	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3308	3456	0.006792	0.038811	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3308	3456	0.006792	0.038811	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3309	3310	0.00105	0.006002	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3309	3310	0.00105	0.006002	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3309	3438	0.003178	0.018159	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3309	3438	0.003178	0.018159	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3310	3457	0.015321	0.087547	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3310	3457	0.015321	0.087547	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3312	3313	0.000496	0.002831	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3312	3313	0.000496	0.002831	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3313	3347	0.001271	0.007261	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3314	3458	0.00289	0.016514	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3314	3458	0.00289	0.016514	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3314	3459	0.001971	0.011261	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3314	3460	0.002397	0.013696	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3314	3460	0.002397	0.013696	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3315	3461	0.002356	0.013462	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3318	3322	0.001742	0.016484	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3318	3462	0.000419	0.003963	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3318	3462	0.000419	0.003963	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3318	3462	0.000383	0.003626	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3318	3462	0.000383	0.003626	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3318	3463	0.002007	0.018996	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3318	3464	0.001819	0.017219	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3319	3465	0.006293	0.035957	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3319	3466	0.001295	0.007401	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3320	3467	0.005107	0.029181	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3320	3467	0.005107	0.029181	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3320	3468	0.003363	0.019216	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3320	3468	0.003363	0.019216	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3321	3323	0.004272	0.024412	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3321	3323	0.004272	0.024412	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3321	3469	0.003586	0.020489	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3321	3469	0.003586	0.020489	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3322	3470	0.000151	0.001429	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3322	3470	0.000151	0.001429	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3323	3467	0.001448	0.008274	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3323	3467	0.001448	0.008274	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3324	3327	0.001923	0.010986	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3324	3466	0.013085	0.074768	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3324	3468	0.003115	0.017801	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3324	3469	0.007737	0.04421	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3327	3466	0.010869	0.062105	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3328	3471	0.00105	0.005999	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3328	3471	0.00105	0.005999	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3328	3472	0.002363	0.013505	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3328	3472	0.002363	0.013505	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3329	3330	0.000202	0.001912	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3330	3473	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3332	3474	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3333	3474	0.001787	0.01021	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3333	3475	0.009621	0.054977	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3333	3476	0.002472	0.014124	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3333	3477	0.006875	0.039283	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3333	3478	0.002514	0.014366	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3333	3478	0.002514	0.014366	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3333	3479	0.006996	0.039975	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3333	3479	0.006996	0.039975	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3333	3480	0.002174	0.012423	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3333	3480	0.002174	0.012423	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3334	3477	0.001238	0.007074	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3334	3477	0.001238	0.007074	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3335	3481	0.00104	0.009841	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3335	3482	0.000234	0.002217	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3335	3482	0.000234	0.002217	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3336	3483	0.004834	0.027624	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3336	3483	0.004834	0.027624	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3336	3484	0.004211	0.024063	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3337	3338	0.001297	0.00741	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3337	3477	0.009338	0.053358	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3337	3485	0.001828	0.010445	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3338	3486	0.000769	0.004392	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3339	3485	0.004254	0.024308	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3339	3487	0.002016	0.011518	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3339	3487	0.002016	0.011518	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3342	3488	0.008147	0.046551	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3342	3488	0.008147	0.046551	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3342	3489	0.003083	0.017618	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3342	3489	0.003083	0.017618	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3343	3454	0.003994	0.022822	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3343	3454	0.003994	0.022822	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3343	3490	0.001219	0.006967	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3345	3346	0.001133	0.006473	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3345	3491	0.000704	0.004025	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3345	3491	0.000704	0.004025	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3349	3492	0.002416	0.013803	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3349	3492	0.002416	0.013803	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3349	3493	0.003065	0.017514	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3349	3493	0.003065	0.017514	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3350	3493	0.000608	0.003476	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3350	3494	0.000491	0.002806	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3351	3495	0.001573	0.008986	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3351	3495	0.001573	0.008986	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3353	3495	0.00145	0.008287	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3354	3496	0.000695	0.006577	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3354	3496	0.000695	0.006577	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3355	3360	0.001227	0.007009	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3355	3497	0.000993	0.005675	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3355	3497	0.000993	0.005675	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3356	3498	0.005856	0.033462	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3356	3498	0.005856	0.033462	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3359	3360	0.000612	0.003499	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3361	3499	0.005395	0.030825	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3361	3500	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3361	3501	0.004794	0.027396	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3361	3501	0.004989	0.028509	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3361	3501	0.004989	0.028509	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3362	3491	0.004469	0.025537	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3362	3502	0.000683	0.003902	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3363	3503	0.000745	0.007055	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3363	3504	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3365	3505	0.000538	0.005087	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3365	3506	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3367	3507	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3367	3508	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3368	3509	0.001259	0.011919	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3368	3509	0.001259	0.011919	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3368	3510	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3370	3511	0.004132	0.11364	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3372	3382	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3372	3512	0.000897	0.00849	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3372	3512	0.000897	0.00849	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3372	3513	0.00187	0.017696	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3373	3514	0.000243	0.002297	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3373	3514	0.000243	0.002297	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3373	3515	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3374	3514	0.00118	0.011168	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3375	3516	0.001241	0.011744	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3376	3379	0.005765	0.03294	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3376	3379	0.005765	0.03294	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3376	3517	0.009774	0.05585	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3376	3517	0.009774	0.05585	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3378	3515	0.004771	0.027264	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3378	3517	0.002846	0.016263	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3378	3517	0.002846	0.016263	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3378	3518	0.001085	0.006202	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3379	3519	0.006716	0.038375	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3382	3383	0.006757	0.038613	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3384	3520	0.015512	0.088637	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3384	3521	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3385	3522	0.000959	0.00908	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3385	3522	0.000959	0.00908	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3385	3523	0.00166	0.01571	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3386	3524	0.003012	0.017211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3386	3525	0.006685	0.0382	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3387	3526	0.002166	0.012375	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3388	3398	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3388	3527	0.007134	0.040767	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3388	3527	0.007134	0.040767	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3389	3526	0.002354	0.013453	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3389	3528	0.002113	0.012075	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3389	3528	0.002113	0.012075	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3391	3529	0.001629	0.015421	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3392	3393	0.00065	0.006152	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3392	3530	0.000396	0.003747	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3392	3531	0.001914	0.018111	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3392	3532	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3393	3533	0.000888	0.008405	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3393	3534	0.000356	0.009777	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3393	3535	0.004847	0.045874	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3393	3536	0.000819	0.007753	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3395	3537	0.009203	0.052585	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3395	3537	0.009203	0.052585	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3395	3538	0.001229	0.007021	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3395	3538	0.001229	0.007021	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3396	3539	0.002325	0.013287	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3397	3540	0.001132	0.006468	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3398	3541	0.001341	0.012686	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3399	3401	0.000299	0.002834	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3400	3542	0.0015	0.014192	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3401	3531	0.002711	0.025657	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3401	3543	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3402	3403	0.003303	0.018876	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3402	3403	0.003303	0.018876	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3403	3544	0.010605	0.060598	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3403	3545	0.010972	0.062699	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3404	3546	0.008676	0.049575	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3405	3547	0.001008	0.005757	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3405	3548	0.001009	0.005765	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3405	3548	0.001009	0.005765	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3406	3549	0.001298	0.007418	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3406	3550	0.004641	0.026521	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3411	3417	0.001578	0.009014	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3415	3551	0.010833	0.061902	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3415	3552	0.003497	0.01998	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3417	3544	0.005342	0.030523	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3418	3419	0.001306	0.012357	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3418	3553	0.001015	0.00961	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3418	3554	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3419	3555	0.00213	0.020156	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3419	3556	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3420	3556	0.009882	0.056467	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3420	3556	0.009882	0.056467	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3420	3557	0.005862	0.033499	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3421	3558	0.000233	0.002201	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3421	3558	0.000233	0.002201	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3421	3559	0.000757	0.007161	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3422	3560	8.9e-05	0.000838	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3423	3561	0.000629	0.005954	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3424	3562	0.001637	0.015493	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3424	3563	0.002743	0.02596	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3424	3563	0.002743	0.02596	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3425	3427	0.002257	0.021363	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3425	3427	0.002257	0.021363	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3425	3564	0.002906	0.027501	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3425	3564	0.002906	0.027501	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3425	3564	0.002997	0.028366	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3425	3564	0.002997	0.028366	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3426	3565	0.002501	0.023668	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3426	3565	0.002501	0.023668	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3426	3566	0.000583	0.005514	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3426	3566	0.000583	0.005514	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3427	3567	0.00156	0.014768	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3427	3567	0.00156	0.014768	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3428	3568	0.004965	0.028372	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3430	3569	0.001571	0.008976	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3430	3569	0.001571	0.008976	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3431	3433	0.004982	0.02847	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3431	3568	0.002349	0.013424	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3431	3570	0.001634	0.009339	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3432	3561	0.001223	0.011574	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3432	3571	0.002177	0.0206	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3434	3572	0.008679	0.049592	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3435	3573	0.001359	0.012864	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3435	3574	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3436	3575	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3437	3496	0.000197	0.001862	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3437	3496	0.000197	0.001862	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3437	3576	0.000982	0.009293	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3438	3455	0.001702	0.009726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3438	3455	0.001702	0.009726	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3438	3577	0.001097	0.006268	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3438	3577	0.001097	0.006268	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3438	3578	0.004522	0.02584	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3438	3578	0.004522	0.02584	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3438	3579	0.005755	0.032885	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3438	3579	0.005755	0.032885	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3439	3580	0.001733	0.009902	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3439	3581	0.001393	0.007961	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3439	3581	0.001393	0.007961	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3440	3582	0.000269	0.002542	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3440	3582	0.000269	0.002542	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3440	3583	0.0006	0.005676	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3440	3583	0.0006	0.005676	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3441	3442	0.006392	0.036523	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3442	3584	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3442	3585	0.00239	0.013654	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3443	3586	0.000625	0.005911	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3443	3586	0.000625	0.005911	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3444	3587	0.000235	0.002219	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3444	3588	0.000325	0.003077	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3444	3588	0.000325	0.003077	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3445	3589	0.000574	0.005429	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3445	3589	0.000574	0.005429	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3446	3590	3.9e-05	0.000371	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3446	3590	3.9e-05	0.000371	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3447	3589	0.000303	0.002869	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3447	3589	0.000303	0.002869	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3448	3591	0.000202	0.001912	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3448	3591	0.000202	0.001912	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3448	3592	0.000243	0.002297	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3448	3592	0.000243	0.002297	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3449	3593	0.000204	0.001926	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3449	3593	0.000204	0.001926	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3449	3594	0.001158	0.01096	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3450	3595	0.00105	0.006002	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3451	3596	0.001155	0.006601	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3451	3596	0.001155	0.006601	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3451	3597	0.001261	0.007205	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3451	3597	0.001261	0.007205	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3452	3456	0.000488	0.002787	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3452	3456	0.000488	0.002787	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3452	3598	0.000955	0.005457	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3452	3598	0.000955	0.005457	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3453	3599	0.002367	0.013528	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3453	3600	0.001867	0.010667	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3453	3600	0.001867	0.010667	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3454	3601	0.003524	0.020136	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3454	3602	0.001949	0.011136	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3454	3602	0.001949	0.011136	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3455	3577	0.000543	0.003101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3455	3577	0.000543	0.003101	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3456	3603	0.001011	0.005776	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3456	3603	0.001011	0.005776	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3457	3604	0.003641	0.020806	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3457	3604	0.003641	0.020806	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3457	3605	0.001712	0.009785	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3457	3605	0.001712	0.009785	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3458	3491	0.004713	0.026931	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3458	3491	0.004713	0.026931	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3458	3606	0.002542	0.014524	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3459	3607	0.001454	0.008307	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3460	3608	0.003552	0.020296	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3461	3579	0.001377	0.00787	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3461	3579	0.001377	0.00787	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3463	3464	0.000404	0.003827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3463	3609	0.00014	0.001325	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3463	3610	0.001181	0.011178	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3464	3611	0.000307	0.002903	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3464	3611	0.000307	0.002903	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3465	3612	0.00498	0.028457	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3466	3613	0.00195	0.011144	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3467	3614	0.00149	0.008513	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3467	3614	0.00149	0.008513	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3468	3615	0.000455	0.002602	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3469	3616	0.003312	0.018927	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3471	3599	0.003872	0.022126	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3471	3601	0.0055	0.031427	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3474	3477	0.007622	0.043555	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3475	3617	0.001247	0.007123	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3475	3618	0.012231	0.06989	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3475	3619	0.003652	0.020867	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3475	3620	0.006891	0.039374	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3475	3621	0.004516	0.025807	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3479	3620	0.002583	0.014762	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3479	3620	0.002583	0.014762	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3479	3622	0.000643	0.003671	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3479	3622	0.000643	0.003671	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3481	3623	0.001438	0.013607	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3481	3624	0.000214	0.002029	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3481	3624	0.000214	0.002029	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3484	3625	0.004028	0.023016	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3484	3626	0.00432	0.024685	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3488	3627	0.002133	0.012188	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3488	3627	0.002133	0.012188	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3488	3628	0.001567	0.008956	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3488	3628	0.001567	0.008956	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3490	3629	0.001324	0.007564	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3490	3629	0.001324	0.007564	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3492	3630	0.00107	0.006114	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3492	3631	0.002248	0.012845	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3492	3631	0.002248	0.012845	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3498	3501	0.010076	0.057577	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3498	3501	0.010076	0.057577	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3499	3632	0.005561	0.031776	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3499	3633	0.000801	0.004574	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3499	3633	0.000801	0.004574	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3500	3576	0.00137	0.012969	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3500	3591	0.001273	0.012045	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3500	3634	0.001489	0.014087	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3501	3635	0.001133	0.006472	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3501	3636	0.002445	0.013972	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3501	3636	0.003003	0.017161	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3501	3637	0.008465	0.048373	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3502	3638	0.00174	0.009943	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3502	3638	0.00174	0.009943	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3502	3639	0.006176	0.035293	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3503	3640	0.000239	0.002258	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3503	3641	0.001432	0.013553	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3503	3642	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3503	3643	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3505	3644	0.000216	0.002045	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3505	3645	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3507	3508	0.004132	0.11364	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3508	3646	0.013336	0.076205	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3509	3641	0.001012	0.009576	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3509	3647	0.001316	0.012452	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3509	3648	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3512	3649	0.001037	0.009813	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3512	3649	0.001037	0.009813	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3513	3650	0.002458	0.023259	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3514	3651	0.002996	0.028353	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3515	3520	0.013625	0.077857	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3517	3652	0.001331	0.007606	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3517	3652	0.001331	0.007606	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3519	3552	0.010088	0.057645	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3519	3653	0.010501	0.060004	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3520	3654	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3520	3655	0.015487	0.088497	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3521	3650	0.000381	0.003604	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3521	3650	0.000375	0.003553	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3521	3654	0.002439	0.023086	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3521	3654	0.002439	0.023086	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3522	3649	0.002246	0.02126	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3522	3649	0.002246	0.02126	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3525	3547	0.003078	0.01759	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3525	3547	0.003078	0.01759	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3525	3656	0.005425	0.030999	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3527	3543	0.003404	0.019451	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3527	3543	0.003404	0.019451	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3529	3657	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3530	3658	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3531	3542	0.001002	0.009487	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3531	3542	0.00123	0.011643	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3532	3540	0.00158	0.009031	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3532	3658	0.00257	0.014686	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3532	3658	0.002259	0.01291	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3532	3658	0.002259	0.01291	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3533	3659	0.003814	0.0361	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3535	3555	0.00294	0.027827	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3535	3659	0.000324	0.003067	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3535	3659	0.000324	0.003067	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3535	3660	0.001786	0.0169	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3535	3661	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3536	3662	0.00212	0.02006	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3537	3657	0.013367	0.076382	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3539	3546	0.006278	0.035871	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3542	3662	0.001594	0.015088	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3542	3663	0.000446	0.004224	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3543	3664	0.001603	0.009159	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3543	3664	0.001603	0.009159	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3544	3665	0.003207	0.018325	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3544	3665	0.003207	0.018325	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3545	3666	0.010419	0.059537	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3547	3548	0.000903	0.005161	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3547	3548	0.000903	0.005161	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3548	3667	0.000879	0.005022	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3548	3667	0.000879	0.005022	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3552	3668	0.001008	0.005761	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3553	3559	0.0014	0.013254	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3554	3669	0.004768	0.027245	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3554	3670	0.005295	0.030256	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3554	3670	0.005295	0.030256	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3554	3671	0.00211	0.012057	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3556	3557	0.009308	0.053187	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3556	3672	0.005236	0.029918	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3556	3672	0.005236	0.029918	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3559	3673	0.002462	0.023298	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3559	3674	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3560	3567	0.003078	0.029134	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3560	3675	0.002518	0.023832	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3561	3567	0.00234	0.022141	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3561	3571	0.001548	0.014646	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3562	3676	0.001541	0.014583	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3563	3564	0.000903	0.008542	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3563	3564	0.000903	0.008542	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3563	3676	0.001973	0.01867	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3563	3676	0.001973	0.01867	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3563	3677	0.001051	0.009943	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3563	3677	0.001051	0.009943	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3564	3678	0.000742	0.007019	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3564	3678	0.000742	0.007019	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3564	3679	0.001065	0.010076	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3564	3679	0.001065	0.010076	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3565	3567	0.000431	0.004081	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3565	3675	0.00057	0.005393	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3565	3680	0.001973	0.018675	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3565	3680	0.001973	0.018675	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3565	3680	0.001879	0.017779	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3566	3571	0.000445	0.004214	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3567	3675	0.000553	0.00523	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3567	3681	0.00054	0.005112	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3570	3682	0.014366	0.082093	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3570	3682	0.008585	0.049056	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3573	3683	0.001177	0.011139	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3574	3575	0.001121	0.006403	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3574	3575	0.001121	0.006403	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3574	3684	0.01	0.057142	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3574	3684	0.01	0.057142	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3574	3685	0.001061	0.006062	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3575	3685	0.001144	0.006535	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3575	3685	0.001144	0.006535	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3576	3593	0.001326	0.01255	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3577	3686	0.000776	0.004436	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3577	3686	0.000776	0.004436	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3578	3607	0.003245	0.018544	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3578	3607	0.003245	0.018544	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3578	3687	0.006386	0.036492	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3580	3688	0.002075	0.011859	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3581	3689	0.001111	0.006351	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3581	3689	0.001111	0.006351	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3583	3690	0.000399	0.003776	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3583	3690	0.000399	0.003776	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3583	3691	0.000161	0.001525	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3583	3691	0.000161	0.001525	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3584	3692	0.000556	0.005258	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3585	3693	0.003206	0.018322	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3589	3694	0.000322	0.003044	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3589	3694	0.000322	0.003044	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3590	3694	0.000242	0.002289	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3590	3694	0.000242	0.002289	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3591	3592	4.1e-05	0.000383	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3591	3592	4.1e-05	0.000383	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3592	3593	0.000507	0.0048	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3592	3593	0.000507	0.0048	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3594	3609	0.001114	0.010541	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3594	3695	0.000819	0.007747	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3594	3695	0.000819	0.007747	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3595	3696	0.000955	0.005455	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3599	3697	0.001035	0.005916	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3599	3697	0.001035	0.005916	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3601	3698	0.001162	0.006639	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3604	3699	0.007563	0.043214	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3604	3699	0.007563	0.043214	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3604	3700	0.001338	0.007648	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3604	3700	0.001338	0.007648	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3606	3687	0.001683	0.009615	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3609	3701	0.000547	0.005175	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3609	3701	0.000547	0.005175	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3610	3611	0.001596	0.0151	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3610	3611	0.001596	0.0151	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3610	3636	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3610	3695	0.000169	0.001597	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3610	3695	0.000169	0.001597	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3611	3702	0.001224	0.011587	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3613	3703	0.002487	0.014211	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3613	3704	0.006069	0.034677	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3613	3704	0.006069	0.034677	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3614	3705	0.003666	0.020947	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3615	3618	0.001128	0.006448	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3615	3706	0.001844	0.010539	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3615	3706	0.001844	0.010539	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3616	3627	0.006677	0.038152	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3616	3707	0.002377	0.013584	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3616	3707	0.002377	0.013584	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3617	3621	0.00389	0.022228	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3617	3622	0.002186	0.012491	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3617	3622	0.002186	0.012491	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3618	3705	0.000806	0.004603	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3618	3708	0.001888	0.010788	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3619	3620	0.007058	0.040328	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3622	3705	0.009108	0.052043	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3622	3705	0.009108	0.052043	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3623	3691	0.001239	0.011723	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3623	3691	0.001239	0.011723	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3623	3709	0.001085	0.010264	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3624	3710	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3625	3626	0.001201	0.00686	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3625	3626	0.001201	0.00686	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3625	3711	0.00752	0.042971	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3625	3712	0.000894	0.00511	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3625	3712	0.000894	0.00511	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3626	3711	0.007965	0.045516	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3630	3713	0.000605	0.003459	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3631	3714	0.000378	0.002158	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3631	3714	0.000378	0.002158	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3631	3715	0.000819	0.004677	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3631	3715	0.000819	0.004677	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3632	3636	0.004748	0.027132	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3632	3636	0.004748	0.027132	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3632	3716	0.001744	0.009965	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3634	3695	0.000372	0.003517	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3634	3695	0.000372	0.003517	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3634	3716	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3635	3717	0.001212	0.006927	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3635	3717	0.001212	0.006927	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3635	3718	0.000665	0.003799	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3636	3719	0.000779	0.004449	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3636	3720	0.001383	0.0079	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3636	3721	0.00166	0.009487	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3636	3722	0.00061	0.003487	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3639	3699	0.003038	0.01736	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3640	3723	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3641	3724	0.000872	0.008255	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3641	3725	0.000787	0.007448	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3641	3726	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3642	3643	0.004132	0.11364	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3642	3723	0.00882	0.02352	0.0	140.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3642	3723	0.00882	0.02352	0.0	140.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3642	3723	0.00882	0.02352	0.0	140.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3642	3723	0.00882	0.02352	0.0	140.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3643	3727	0.010324	0.058996	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3647	3728	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3651	3729	0.001546	0.01463	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3653	3730	0.006236	0.035634	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3653	3731	0.001317	0.007526	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3654	3729	0.000614	0.005812	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3654	3729	0.000614	0.005812	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3659	3732	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3660	3733	0.002174	0.02057	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3661	3732	0.002175	0.012431	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3661	3734	0.007215	0.041229	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3664	3666	0.005294	0.03025	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3664	3666	0.005294	0.03025	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3664	3735	0.004688	0.026786	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3670	3736	0.002931	0.016748	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3670	3736	0.002931	0.016748	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3672	3737	0.012227	0.06987	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3673	3738	0.000649	0.006142	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3673	3739	0.000335	0.003175	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3673	3740	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3674	3740	0.016375	0.093573	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3674	3740	0.016375	0.093573	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3674	3741	0.002937	0.016785	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3677	3742	0.000821	0.007769	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3677	3742	0.000821	0.007769	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3677	3743	0.000213	0.002016	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3677	3743	0.000213	0.002016	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3678	3744	0.000779	0.007368	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3678	3744	0.000779	0.007368	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3678	3745	0.000825	0.007806	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3678	3745	0.000825	0.007806	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3679	3742	0.000547	0.005175	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3679	3742	0.000547	0.005175	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3679	3745	0.000366	0.003466	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3679	3745	0.000366	0.003466	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3680	3746	0.002058	0.019477	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3680	3746	0.002058	0.019477	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3682	3747	0.00105	0.006001	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3682	3747	0.00105	0.006001	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3683	3748	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3684	3749	0.006376	0.036434	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3684	3749	0.006376	0.036434	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3685	3750	0.018368	0.10496	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3685	3750	0.018368	0.10496	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3688	3693	0.00189	0.0108	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3688	3751	0.001284	0.007337	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3688	3751	0.001284	0.007337	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3689	3752	0.002247	0.012841	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3689	3752	0.002247	0.012841	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3690	3691	0.00037	0.0035	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3690	3691	0.00037	0.0035	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3690	3709	0.000212	0.002002	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3690	3709	0.000212	0.002002	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3692	3709	0.001229	0.011627	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3694	3715	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3699	3753	0.001186	0.006774	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3699	3753	0.001186	0.006774	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3702	3754	0.00089	0.00842	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3710	3711	0.002774	0.015848	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3710	3711	0.002774	0.015848	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3713	3755	0.000589	0.003364	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3714	3756	0.002175	0.012429	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3714	3756	0.002175	0.012429	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3714	3757	0.001596	0.00912	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3715	3756	0.001585	0.009056	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3715	3758	0.001394	0.007966	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3715	3758	0.001394	0.007966	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3715	3759	0.00279	0.015945	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3716	3719	0.00309	0.017659	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3716	3721	0.000695	0.003973	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3716	3722	0.001745	0.009973	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3716	3760	0.001402	0.00801	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3716	3760	0.001402	0.00801	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3716	3761	0.00178	0.010171	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3717	3718	0.000923	0.005274	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3717	3718	0.000923	0.005274	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3717	3720	0.000435	0.002485	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3717	3762	0.001485	0.008486	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3718	3719	0.000237	0.001352	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3720	3762	0.00105	0.005999	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3721	3761	0.001825	0.010431	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3722	3763	0.0012	0.006856	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3722	3763	0.0012	0.006856	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3724	3725	7.8e-05	0.000736	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3724	3725	7.8e-05	0.000736	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3724	3764	0.000159	0.001504	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3724	3764	0.000159	0.001504	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3725	3765	0.000189	0.001789	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3725	3766	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3729	3767	0.00206	0.019499	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3729	3767	0.00206	0.019499	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3732	3734	0.0085	0.048572	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3732	3768	0.003217	0.018383	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3732	3768	0.003217	0.018383	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3732	3769	0.011635	0.066485	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3733	3738	0.001105	0.010454	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3733	3770	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3734	3737	0.011685	0.06677	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3736	3771	0.002922	0.016694	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3736	3771	0.002922	0.016694	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3737	3772	0.006549	0.037421	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3737	3772	0.006549	0.037421	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3737	3773	0.004808	0.027472	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3737	3774	0.009589	0.054793	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3738	3775	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3740	3770	0.003217	0.01838	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3740	3770	0.003217	0.01838	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3740	3775	0.003769	0.021537	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3741	3776	0.003197	0.01827	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3741	3777	0.009633	0.055045	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3741	3777	0.009633	0.055045	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3741	3778	0.010699	0.061136	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3741	3779	0.003777	0.021583	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3742	3780	0.001369	0.012959	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3742	3780	0.001369	0.012959	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3745	3781	0.000519	0.004909	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3745	3781	0.000519	0.004909	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3745	3781	0.000447	0.004231	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3745	3781	0.000447	0.004231	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3747	3782	0.001382	0.007894	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3748	3783	0.00331	0.018912	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3748	3783	0.00331	0.018912	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3748	3784	0.000911	0.005206	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3748	3784	0.000911	0.005206	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3749	3783	0.008803	0.050301	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3749	3783	0.008803	0.050301	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3749	3785	0.001196	0.006831	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3749	3785	0.001196	0.006831	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3749	3786	0.001394	0.007965	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3750	3787	0.002432	0.013897	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3750	3787	0.002432	0.013897	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3750	3788	0.004729	0.027024	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3750	3788	0.004729	0.027024	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3750	3789	0.001395	0.00797	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3750	3789	0.001395	0.00797	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3751	3790	0.00124	0.007084	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3751	3790	0.00124	0.007084	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3756	3758	0.000869	0.004964	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3756	3758	0.000869	0.004964	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3756	3759	0.001695	0.009684	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3758	3759	0.001396	0.007977	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3758	3759	0.001396	0.007977	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3761	3763	0.001104	0.006307	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3769	3770	0.009717	0.055523	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3769	3791	0.001538	0.008788	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3770	3772	0.004326	0.024721	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3770	3772	0.004326	0.024721	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3770	3775	0.003781	0.021603	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3770	3792	0.004463	0.025504	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3771	3793	0.005206	0.029749	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3771	3793	0.005206	0.029749	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3772	3794	0.00134	0.007659	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3773	3778	0.004304	0.024594	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3775	3795	0.007781	0.044465	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3777	3793	0.002266	0.012947	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3777	3793	0.002266	0.012947	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3777	3796	0.005064	0.028936	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3777	3796	0.005064	0.028936	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3778	3797	0.00199	0.011372	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3779	3798	0.003315	0.018942	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3780	3799	0.001459	0.013806	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3780	3799	0.001459	0.013806	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3781	3800	0.000376	0.00356	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3781	3800	0.000376	0.00356	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3781	3801	0.0003	0.002842	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3781	3801	0.0003	0.002842	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3783	3784	0.003066	0.017518	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3783	3784	0.003066	0.017518	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3784	3802	0.011663	0.066645	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3784	3802	0.011663	0.066645	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3787	3803	0.005186	0.029633	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3787	3803	0.005186	0.029633	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3788	3803	0.0035	0.019998	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3788	3803	0.0035	0.019998	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3798	3804	0.001778	0.010159	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3798	3805	0.00133	0.007601	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3799	3806	0.001916	0.018137	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3799	3806	0.001916	0.018137	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3800	3801	0.000388	0.003675	0.0	1700.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3800	3807	0.001385	0.038088	0.0	1000.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3802	3808	0.011855	0.067744	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3802	3808	0.011855	0.067744	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3803	3808	0.005314	0.030367	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3803	3808	0.005314	0.030367	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
	3808	3809	0.004271	0.024405	0.0	490.0	0.0	0.0	0.0	0.0	1	-360.0	360.0;
];
mpc.gencost = [
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	16.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	60.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	80.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	35.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	110.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
	2	0.0	0.0	2	24.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	10.0	0.0;
	2	0.0	0.0	2	100.0	0.0;
];
mpc.bus_name = {
	'Laufenburg 380';
	'Beznau 380';
	'Unlabeled_1 380';
	'Gosgen 380';
	'Unlabeled_2 380';
	'Kuhmoos 380';
	'Gurtweil 380';
	'Tiengen 380';
	'Leibstadt 380';
	'Laufenburg 220';
	'Breite 380';
	'Beznau 220';
	'Bickigen 380';
	'Bassecourt 380';
	'Ormalingen 380';
	'Mettlen 380';
	'Gosgen 220';
	'Asphard 380';
	'Unlabeled_3 380';
	'Wehr 380';
	'Eichstetten 380';
	'Kuhmoos 220';
	'Unlabeled_4 380';
	'Gurtweil 220';
	'Herbertingen 380';
	'Tiengen 220';
	'Oftringen 220';
	'Grynau 380';
	'Mapragg 380';
	'Breite 220';
	'Unlabeled_5 220';
	'Birr 220';
	'Creux de Chippis 380';
	'Bickigen 220';
	'Unlabeled_6 380';
	'Mambelin 380';
	'Pieterlen 380';
	'Unlabeled_7 380';
	'Unlabeled_8 380';
	'Ingenbohl 380';
	'Altgass 380';
	'Obfelden 380';
	'Unlabeled_9 380';
	'Mettlen 220';
	'Flumenthal 220';
	'Sierentz 380';
	'Muhlbach 380';
	'Karlsruhe West 380';
	'Eichstetten 220';
	'Schworstadt 220';
	'Trossingen 380';
	'Engstlatt 380';
	'Unlabeled_10 220';
	'Grunkraut 380';
	'Unlabeled_11 380';
	'Rupperswil 220';
	'Lindenholz 220';
	'Winkeln 380';
	'Tavanasa 380';
	'Grynau 220';
	'Bonaduz 380';
	'Toss 220';
	'Aathal 220';
	'Riet 220';
	'Eglisau 220';
	'Birr 380';
	'Creux de Chippis 220';
	'Unlabeled_12 220';
	'Innertkirchen 220';
	'Frasne 380';
	'Mambelin 220';
	'Muhleberg 380';
	'Lachmatt 380';
	'Plattischachen 380';
	'Lavorgo 380';
	'Samstagern 380';
	'Obfelden 220';
	'Littau 380';
	'Gerlafingen 220';
	'Sierentz 220';
	'Unlabeled_13 380';
	'Fessenheim 380';
	'Logelbach 380';
	'Muhlbach 220';
	'Unlabeled_14 380';
	'Philippsburg 380';
	'Daxlanden 380';
	'Karlsruhe West 220';
	'Weier 220';
	'Vogelgrun 220';
	'Oberjettingen 380';
	'Stockach 220';
	'Beuren 220';
	'Unlabeled_15 380';
	'Metzingen 380';
	'Hoheneck 380';
	'Meiningen 380';
	'Morschwil 380';
	'Winkeln 220';
	'Ilanz 380';
	'Sedrun 380';
	'Siebnen 220';
	'Tierfehd 220';
	'Sils 380';
	'Sarelli 380';
	'Bonaduz 220';
	'Weinfelden 220';
	'Schlattingen 220';
	'Niederwil 380';
	'Stalden 220';
	'Unlabeled_16 220';
	'Chamoson 220';
	'Muhleberg 220';
	'Handeck 220';
	'Giswil 220';
	'Wimmis 220';
	'Genissiat 380';
	'Frasne 220';
	'Etupes 220';
	'Bourguignon 220';
	'Pontarlier 220';
	'La Palente 220';
	'Unlabeled_17 380';
	'Airolo 380';
	'Plattischachen 220';
	'Unlabeled_18 380';
	'Lavorgo 220';
	'Siebnen 380';
	'Samstagern 220';
	'Niederwil 220';
	'Unlabeled_19 220';
	'Ottmarsheim 220';
	'Hirsingue 220';
	'Lutterbach 220';
	'Unlabeled_20 380';
	'Scheer 380';
	'Vincey 380';
	'Logelbach 220';
	'Unlabeled_21 380';
	'Unlabeled_22 380';
	'Neurott 380';
	'Altlubheim 220';
	'Unlabeled_23 220';
	'Kuppenheim 220';
	'Buhl 220';
	'Unlabeled_24 220';
	'Fessenheim 220';
	'Scheer 220';
	'Obermooweiler 380';
	'Burs 380';
	'Unlabeled_25 380';
	'Laichingen 380';
	'Hoheneck 220';
	'Werben 380';
	'Montlingen 380';
	'Wittenwil 220';
	'Tierfehd 380';
	'Soazza 380';
	'Tiefencastel 380';
	'Filisur 380';
	'Benken 380';
	'Sils 220';
	'Sarelli 220';
	'Rothenbrunnen 220';
	'Zermeiggern 220';
	'Bitsch 220';
	'Gstaad 220';
	'Chamoson 380';
	'Riddes 220';
	'Fionnay GD 220';
	'Hauterive 220';
	'Unlabeled_26 220';
	'Grimsel 220';
	'Unlabeled_27 220';
	'Wattenwil 220';
	'Montagny- Les-Lanche 380';
	'Vielmoulin 380';
	'Creys 380';
	'Bois-Tollot 380';
	'Cornier 380';
	'Genissiat 220';
	'Champagnole 220';
	'Unlabeled_28 220';
	'Pusy 220';
	'Les Quatrouillots 220';
	'Galmiz 380';
	'Unlabeled_29 380';
	'Goschenen 220';
	'Unlabeled_30 380';
	'Peccia 220';
	'Regensdorf 220';
	'Ile Napoleon 220';
	'La Thur 220';
	'Bezaumont 380';
	'Marlenheim 380';
	'Houdreville 380';
	'Vincey 220';
	'Lac Noir 220';
	'Burstadt 380';
	'Unlabeled_31 380';
	'Bruchsal 380';
	'Pulverdingen 380';
	'Unlabeled_32 380';
	'Unlabeled_33 380';
	'Wiesloch 380';
	'Rheinau 220';
	'Birkenfeld 220';
	'Oberwald 220';
	'Guebwiller 220';
	'Graffenstaden 220';
	'Unlabeled_34 380';
	'Unlabeled_35 380';
	'Burs 220';
	'Wendlingen 380';
	'Altbach 380';
	'Delmensingen 380';
	'Neckarwestheim 220';
	'Pulverdingen 220';
	'Montlingen 220';
	'Limmern 380';
	'Bulciago 380';
	'Tiefencastel 220';
	'Unlabeled_36 380';
	'Fallanden 380';
	'Barenburg 220';
	'Morel 220';
	'Riddes 380';
	'Fionnay FMM 220';
	'Unlabeled_37 220';
	'Unlabeled_38 220';
	'Botterens 220';
	'Fiesch 220';
	'Unlabeled_39 220';
	'Albertville 380';
	'Unlabeled_40 380';
	'Mery / Seine 380';
	'Creney 380';
	'Serein 380';
	'Grosne 380';
	'Vielmoulin 220';
	'Grande-Ile 380';
	'Bugey 380';
	'Verbois 380';
	'Vaux 380';
	'C.E.R.N. 380';
	'Cornier 220';
	'Verbois 220a';
	'Albertville 220';
	'La Boisse 220';
	'Verbois 220b';
	'Serrieres 220';
	'Vouglans 220';
	'Izernore 220';
	'Argiesans 220';
	'Rolampont 220';
	'Ponte 380';
	'Unlabeled_41 380';
	'Magadino 380';
	'Bavona 220';
	'Cavergno 220';
	'Seebach 220';
	'Vigy 380';
	'Revigny 380';
	'Bezaumont 220';
	'Unlabeled_42 380';
	'Marlenheim 220';
	'Neuves-Maisons 380';
	'Vittel 220';
	'Unlabeled_43 220';
	'Laneuveville 220';
	'Unlabeled_44 220';
	'Anould 220';
	'Biblis 380';
	'Otterbach 380';
	'Bexbach 380';
	'Grobgartach 380';
	'Huffenhardt 380';
	'Hopfingen 380';
	'Unlabeled_45 220';
	'Unlabeled_46 220';
	'BASF 220';
	'Gertsheim 220';
	'Strasbourg 220';
	'Batzendorf 220';
	'Herrenwasser 220';
	'Westtirol 380';
	'Pradella 380';
	'Kops I + II 220';
	'Lunersee 220';
	'Bunzwangen 380';
	'Endersbach 380';
	'Unlabeled_47 380';
	'Vohringen 380';
	'Niederstotzingen 380';
	'Neckarwestheim 380';
	'Bovisio 380';
	'Tinzen 220';
	'Robbia 380';
	'Unlabeled_48 380';
	'Fallanden 220';
	'Ferrera 220';
	'Unlabeled_49 220';
	'St. Triphon 380';
	'Unlabeled_50 220';
	'Batiaz 220';
	'Valpelline 220';
	'Avise 220';
	'St. Triphon 220';
	'Robiei 220';
	'La Bathie 380';
	'Rondissone 380';
	'La Coche 380';
	'Unlabeled_51 380';
	'Chambry 380';
	'Vesle 380';
	'Le Chesnoy 380';
	'Boctois 380';
	'Creney 220';
	'Unlabeled_52 380';
	'Serein 220';
	'La Boisse 380';
	'Grosne 220';
	'Unlabeled_53 220';
	'Champvans 220';
	'Couchey 220';
	'Champs Regnaud 220';
	'Piossasco 380';
	'Unlabeled_54 380';
	'Le Chaffard 380';
	'Le Cheylas 380';
	'Grande-Ile 220';
	'Charpenay 380';
	'Romanel 380';
	'Pressy 220';
	'Allinges 220';
	'Ugine 220';
	'Unlabeled_55 220';
	'Longefan 220';
	'Randens 220';
	'Meyzieu 220';
	'St. Vulbas 220';
	'Cailloux / Fontaines 220';
	'Les meunieres 220';
	'Cusset-Poste 220';
	'Pymont 220';
	'Unlabeled_56 220';
	'Cize 220';
	'Pont-La-Ville 220';
	'Ponte 220';
	'Musignano 380';
	'Magadino 220';
	'Avegno 220';
	'Auwiesen 220';
	'Unlabeled_57 380';
	'Cattenom 380';
	'Moulaine 380';
	'Ensdorf 380';
	'Vigy 220';
	'Revigny 220';
	'Vandieres 220';
	'Custines 220';
	'Unlabeled_58 220';
	'Unlabeled_59 380';
	'Reichstett 220';
	'Dettwiller 220';
	'Muremont 220';
	'Saintois 220';
	'Suisse 220';
	'Unlabeled_60 220';
	'Unlabeled_61 380';
	'Waldlaubershaim 380';
	'Biblis 220';
	'Otterbach 220';
	'Unlabeled_62 380';
	'Unlabeled_63 380';
	'Heilbronn 380';
	'Kupferzell 380';
	'Unlabeled_64 380';
	'Unlabeled_65 220';
	'BASF 380';
	'Rhinau 220';
	'Sporeinsel 220';
	'Haguenau 220';
	'Gambsheim 220';
	'Leupolz 380';
	'Silz 380';
	'Westtirol 220';
	'Unlabeled_66 380';
	'Vohringen 220';
	'Rotensohl 380';
	'GKN 2 380';
	'Verderio 380';
	'Brugherio 380';
	'Cislago 380';
	'Ospiate 380';
	'Lobbia 220';
	'S. Fiorano 380';
	'Serra 220';
	'Gabi 220';
	'Veytaux 380';
	'Vallorcine 220';
	'Unlabeled_67 220';
	'Unlabeled_68 220';
	'Romanel 220';
	'Turbigo 380';
	'Trino N. 380';
	'Casanova 380';
	'Leyni 380';
	'Rondissone 220';
	'Praz-St-Andre 380';
	'Unlabeled_69 380';
	'Penchard 380';
	'Seuil 380';
	'Vesle 220';
	'Morbras 380';
	'Marmagne 380';
	'Dampierre 380';
	'Cirolliers 380';
	'Le Chesnoy 220';
	'Unlabeled_70 220';
	'Unlabeled_71 220';
	'Unlabeled_72 220';
	'Unlabeled_73 220';
	'Villechetive 380';
	'Carisey 220';
	'Rousson 220';
	'Les Preles 220';
	'Tonnerre 220';
	'Mions 380';
	'Gueugnon 220';
	'Curtil 220';
	'Chalon 220';
	'Chatillon-sur-Seine 220';
	'Tavaux 220';
	'Magliano 380';
	'Venaus 380';
	'Unlabeled_74 380';
	'Beaumont-Monteux 380';
	'P.Cordier 380';
	'Le Cheylas 220';
	'Les Mollettes 220';
	'Bissy 220';
	'Grepilles 380';
	'Echalas 380';
	'Charpenay 220';
	'Mathod 380';
	'Passy 220';
	'Contamine 220';
	'La Saussaz II 220';
	'Mions 220';
	'St. Vulbas 380';
	'Joux 220';
	'St. Amour 220';
	'Fleyriat 220';
	'Verampio 220';
	'Roncovalgrande 380';
	'Cagno 380';
	'Mercallo 380';
	'Manno 220';
	'Iragna 220';
	'Verbano 220';
	'Unlabeled_75 380';
	'St. Avold 380';
	'Lonny 380';
	'Moulaine 220';
	'Unlabeled_76 380';
	'Ensdorf 220';
	'St. Avold 220';
	'Basse-Ham 220';
	'Montois 220';
	'La Maxe 220';
	'Chancenay 220';
	'La Chaussee 220';
	'Trois Domaines 220';
	'Rele 220';
	'Peltre 220';
	'Unlabeled_77 380';
	'Unlabeled_78 220';
	'Jeuxey 220';
	'St. Nabord 220';
	'Bischofsheim 380';
	'Urberach 380';
	'Unlabeled_79 380';
	'Waldlaubershaim 220';
	'Niederhausen 220';
	'Homburg 220';
	'Uchtelfangen 380';
	'Goldshofe 380';
	'Unlabeled_80 380';
	'Weinheim 380';
	'Marckolsheim 220';
	'Seltz 220';
	'Unlabeled_81 380';
	'Unlabeled_82 380';
	'Silz 220';
	'Zell/Ziller 220';
	'Kaunertal 220';
	'Gundremmingen 380';
	'Meitingen 380';
	'Oberottmarshausen 220';
	'Gorlago 380';
	'Unlabeled_83 380';
	'Tavazzano 380';
	'Brugherio 220';
	'Cislago 220';
	'Baggio 380';
	'Castasegna 220';
	'Edolo 380';
	'Nave 380';
	'P.Camuno 380';
	'S. Fiorano 220';
	'Gondo 220';
	'Unlabeled_84 220';
	'Unlabeled_85 220';
	'Unlabeled_86 220';
	'Banlieue-Ouest 220';
	'Magenta 380';
	'Turbigo 220';
	'Castelnuovo 380';
	'Lacchiarella 380';
	'Casanova 220';
	'Leyni 220';
	'Trino 220';
	'Biella 220';
	'Villarodin 380';
	'S. Bissorte 380';
	'Praz-St-Andre 220';
	'Unlabeled_87 380';
	'Henri-Paul 380';
	'Pl.Gassot 380';
	'Unlabeled_88 220';
	'Cernay 220';
	'Ormes 220';
	'Villevaude 380';
	'Morbras 220';
	'Eguzon 380';
	'Le Breuil 380';
	'Bayet 380';
	'Marmagne 220';
	'Gatinais 380';
	'Dampierre 220';
	'Villejust 380';
	'Cirolliers 220';
	'Unlabeled_89 220';
	'La Voulzie 220';
	'Patou 220';
	'Seine 220';
	'Barbuise 220';
	'Orsonville 220a';
	'Froncles 220';
	'Marolles 220';
	'Breau 220';
	'Avallon 220';
	'Champagnier 380';
	'Lucy 220';
	'Unlabeled_90 220';
	'Entracque 380';
	'Vado 380';
	'Coulange 380';
	'Beaumont-Monteux 220';
	'Froges 220';
	'Unlabeled_91 220';
	'Echalas 220';
	'Malgovert 220';
	'Aoste 220';
	'Venissieux 220';
	'Moirans 220';
	'Pont- Eveque 220';
	'Givors 220';
	'Unlabeled_92 380';
	'Unlabeled_93 220';
	'Perrache 220';
	'La Mouche 220';
	'Pallanzeno 220';
	'Mendrisio 380';
	'Biasca 220';
	'La Capelle 380';
	'Mastaing 380';
	'Unlabeled_94 380';
	'Mazures 380';
	'Chooz 380';
	'Sotel 220';
	'Mt.-St. Martin 220';
	'Landres 220';
	'Diefflen 380';
	'Unlabeled_95 220';
	'Petite- Rosselle 220';
	'Richemont 220';
	'Unlabeled_96 220';
	'Epizon 220';
	'Marxheim 380';
	'Unlabeled_97 380';
	'Urberach 220';
	'Weibenthurm 380';
	'Koblenz 380';
	'Unlabeled_98 220';
	'Quint 380';
	'Uchtelfangen 220';
	'Grafenrheinfeld 380';
	'Bergrheinfeld/West 380';
	'Oberottmarshausen 380';
	'Kuhtai 220';
	'Mayrhofen 220';
	'Strass 220';
	'Zell/Ziller 380';
	'Unlabeled_99 380';
	'Oberbachern 380';
	'Gersthofen 380';
	'Chiari 380';
	'Ciserano 380';
	'S. Rocco 380';
	'Tavazzano 220';
	'Unlabeled_100 220';
	'Baggio 220';
	'Sondrio 220';
	'Pieve Albignola 380';
	'Lonato 380';
	'Flero 380';
	'Nave 220';
	'P.Camuno 220';
	'Crans 220';
	'Magenta 220';
	'Vignole 380';
	'Voghera 380a';
	'Chignolo Po 380';
	'Bistagno 220';
	'Vignole 220';
	'Aussois 220';
	'Unlabeled_101 380';
	'Henri-Paul 220';
	'Unlabeled_102 380';
	'Terrier 380';
	'Pl.Gassot 220';
	'Cuperly 220';
	'Unlabeled_103 220';
	'Damery 220';
	'St. Brice 220';
	'La Herse 380';
	'Villevaude 220';
	'Arrighi 220';
	'Verger 380';
	'Valdivienne 380';
	'Rueyres 380';
	'Plaud 380';
	'Eguzon 220';
	'Le Breuil 220';
	'St. Eloi 380';
	'Rulhat 380';
	'Bayet 220';
	'Chaingy 220a';
	'Gauglin 380';
	'Dambron 380';
	'Gien 220';
	'Yvelines- Ouest 380';
	'Villejust 220';
	'Les loges 220';
	'Les Aqueducs 220';
	'Unlabeled_104 220';
	'Villemandeur 220';
	'Nemours 220';
	'Orsonville 220b';
	'Vignol 220';
	'Vaujany 380';
	'Champagnier 220';
	'Vado 220';
	'Tricastin 380';
	'Tavel 380';
	'Valence 220';
	'Gampaloup 220';
	'Gervans 220';
	'Bourg-les-Valence 220';
	'Eybens 220';
	'La Marnise 220';
	'La Riviere 220';
	'Les Brevieres 220';
	'Perelle 220';
	'Unlabeled_105 220';
	'Pariset 220';
	'La Madeleine 220';
	'Le Soleil 220';
	'Unlabeled_106 220';
	'Olivone 220';
	'La Capelle 220';
	'Unlabeled_107 380';
	'Avelin 380';
	'Mastaing 220';
	'Achene 380';
	'Revin 380';
	'Mazures 220';
	'Chooz 220';
	'Aubange 220';
	'Stenay 220';
	'Diefflen 220';
	'Sarreguemines 220';
	'Recy 220';
	'Unlabeled_108 380';
	'Kriftel 380';
	'Kelsterbach 380';
	'Marxheim 220';
	'Grobkrotzenburg 380';
	'Dettingen 380';
	'Beerfelden 220';
	'Kelsterbach 220';
	'Sechtem 380';
	'Liebem 380';
	'Weibenthurm 220';
	'Koblenz 220';
	'Unlabeled_109 380';
	'Quint 220';
	'Weiher 220';
	'Eltmann 380';
	'Raitersaich 380';
	'Bergrheinfeld 380';
	'Aschaffenburg 380';
	'Hausling 220';
	'Robhag 220';
	'Kirchbichl 220';
	'Thaur 220';
	'Unlabeled_110 380';
	'Gerlos II 380';
	'Lechhausen 380';
	'Unlabeled_111 380';
	'Oberbrunn 380';
	'Menzing 380';
	'Trav. 380';
	'Unlabeled_112 380';
	'Maleo 380';
	'Parma V. 380';
	'Sandri 220';
	'Avenza 220';
	'Cassano 220';
	'Unlabeled_113 220';
	'Tirano 220';
	'Lanzada 220';
	'Ferrera Erbognone 380';
	'Nogarole 380';
	'Mantova 380a';
	'Unlabeled_114 380';
	'Unlabeled_115 220';
	'Foretaille 220';
	'La Spezia 380';
	'Morigallo 380';
	'Voghera 380b';
	'La Casella 380';
	'Erzelli 220';
	'S. Colombano 220';
	'Unlabeled_116 220';
	'Unlabeled_117 220';
	'Breuil 220';
	'Sausset 380';
	'Argoeuves 380';
	'Cergy 380';
	'Remise 380';
	'Barnabos 380';
	'Terrier 220';
	'Sausset 220';
	'Carrieres 220';
	'Moimont 220';
	'Fallou 220';
	'Ampere 220';
	'Cergy 220';
	'Unlabeled_118 220';
	'Vezilly 220';
	'Nogentel 220';
	'Latena 380';
	'Romainville 220';
	'Chevilly 220';
	'Villerbon 380';
	'St. Laurent 380';
	'Chaingy 380';
	'Rom 380';
	'Civaux 380';
	'Valdivienne 220';
	'Brommat 380';
	'Montezic poste et centrale 380';
	'Rueyres 220';
	'Unlabeled_119 380';
	'Unlabeled_120 220';
	'Terres-Noires 220';
	'Montlucon 220';
	'Peyrat 220';
	'Varennes 220';
	'L  Orangerie 220';
	'Aubusson 220';
	'La Mole 220';
	'Le Chastang 220';
	'Enchanet 220';
	'Godin 220';
	'St. Eloi 220';
	'Rulhat 220';
	'Les Morandes 220';
	'La Font 220';
	'Volvic 220';
	'Montvicq 220';
	'Seminaire 220';
	'Belleville 380';
	'Dambron 220';
	'Mezerolles 380';
	'Yvelines- Ouest 220';
	'Harcourt 220';
	'Moulineaux 220';
	'Elancourt 220';
	'Plison 220';
	'Garchizy 220';
	'St-Pierre-Cognet 220';
	'Monteynard 220';
	'Le Sautet 220';
	'Campochiesa 220';
	'Savona 220';
	'Tricastin 220';
	'Unlabeled_121 380';
	'Aramon 380a';
	'Tamareau 380';
	'Aramon 380b';
	'Tavel 220';
	'Chambrillan 220';
	'Beauchastel 220';
	'Unlabeled_122 220';
	'Trevas 220';
	'Volvon 220';
	'Quartes 220';
	'Buire 220';
	'Avelgem 380';
	'Weppes 380';
	'Gavrelle 380';
	'Avelin 220';
	'Thiers 220';
	'Hornaing 220';
	'Le Perizet 220';
	'Vendin 220';
	'Gramme 380';
	'Lumes 220';
	'Mohon 220';
	'Monceau 220';
	'Heinsch 220';
	'Latour 220';
	'Aubange 380';
	'Belval 220';
	'Unlabeled_123 220';
	'Unlabeled_124 220';
	'Limburg 380';
	'Unlabeled_125 380';
	'Unlabeled_126 380';
	'Grobkrotzenburg 220';
	'Unlabeled_127 380';
	'Siegburg 380';
	'Unlabeled_128 380';
	'Sechtem 220';
	'Wengerohr 220';
	'Niederstedem 380';
	'Oberhaid 380';
	'Kriegenbrunn 380';
	'Ingolstadt 380';
	'Schweinfurt 380';
	'Vill 220';
	'Tauern 380';
	'Lienz 380';
	'Zolling 380';
	'Ottenhofen 380';
	'Oberbrunn 220';
	'Piacenza 380';
	'Unlabeled_129 380';
	'Caorso 380';
	'Rubiera 380';
	'Marcaria 220';
	'Unlabeled_130 220';
	'Malcontenta 220';
	'Bussolengo 220';
	'Livorno 220';
	'Avenza 380';
	'Morigallo 220';
	'La Spezia 220';
	'Villa di Tirano 220';
	'Dugale 380';
	'Nogarole 220';
	'Ostiglia 380';
	'Mantova 380b';
	'Cremona 380';
	'Lana 220';
	'Glorenza 220';
	'Unlabeled_131 380';
	'Marginone 380';
	'Fruges 380';
	'Chevalet 380';
	'Penly Poste 380';
	'Argoeuves 220';
	'Unlabeled_132 380';
	'Remise 220';
	'Paluel 380';
	'La Vaupaliere 380';
	'Rougemontier 380';
	'Patis 220';
	'Roye 220';
	'Moru 220';
	'Unlabeled_133 220';
	'Porcheville 220';
	'Cormeilles 220';
	'Beautor 220';
	'Le Long- Champ 220';
	'Latena 220';
	'La Picocherie 380';
	'Chaingy 220b';
	'Unlabeled_134 380';
	'Bonneau 220';
	'La Gaudiere 380';
	'Unlabeled_135 220';
	'Margeride 220';
	'Lardit 220';
	'Savignac 220';
	'Grandval 220';
	'Clerac 380';
	'Cubnezais 380';
	'St. Feyre 220';
	'Beauregard 220';
	'Unlabeled_136 220';
	'Mondion 220';
	'Bort 220';
	'Talamet 220';
	'Donzenac 220';
	'Gatellier 220';
	'Verlhaguet 220';
	'Le Pouget 220';
	'Penchot 220';
	'Lignat 220';
	'Riorges 220';
	'Enval 220';
	'Comps 220';
	'Unlabeled_137 220';
	'Unlabeled_138 220';
	'Tilleul 380';
	'Porcheville 380';
	'Mezerolles 220';
	'Grisolles 220';
	'St. Guillerme 220';
	'Camporosso 220';
	'Bollene 220';
	'Chateauneuf-du-Rhone 220';
	'Boutre 380';
	'Unlabeled_139 380';
	'Realtor 380';
	'Tamareau 220';
	'Agasses 380';
	'Viradel 220';
	'Logis- Neuf 220';
	'Jacquard 220';
	'Sanssac 220';
	'Aulnoye 220';
	'Maubeuge 220';
	'Estreux 220';
	'Horta 380';
	'Izegem 380';
	'Warande 380';
	'Weppes 220';
	'Gavrelle 220';
	'Haut-Vinage 220';
	'Setier 220';
	'Unlabeled_140 220';
	'Unlabeled_141 220';
	'Dechy 220';
	'Montcroisette 220';
	'Lestarquit 220';
	'Unlabeled_142 380';
	'Tihange 380';
	'Van Eyck 380';
	'Rimiere 380';
	'Brume 380';
	'Les Ayvelles 220';
	'Villeroux 220';
	'St-Mard 220';
	'Villeroux 380';
	'Oxylux 220';
	'Esch 220';
	'Saarwellingen 220';
	'Dauersberg 380';
	'Karben 380';
	'Dipperz 380';
	'Dornigheim 220';
	'Rommerskirchen 380';
	'Goldenberg 380';
	'Bollenacker 380';
	'Siegburg 220';
	'Oberzier 380';
	'Rommerskirchen 220';
	'Niederstedem 220';
	'Dahlem 380';
	'Wurgau 380';
	'Irsching 380';
	'Ingolstadt 220';
	'Limberg II 380';
	'Tauern 220';
	'Lienz 220';
	'Isar 380';
	'Neufinsing 380';
	'Fohring 380';
	'Unlabeled_143 220';
	'S.Damaso 380';
	'Unlabeled_144 380';
	'Unlabeled_145 220';
	'Ostiglia 220';
	'Colorno 220';
	'Floriano 220';
	'Lavis 220';
	'Malcontenta 380';
	'Ferrara 220';
	'Unlabeled_146 220';
	'Livorno 380';
	'Unlabeled_147 380';
	'Sandrigo 380';
	'Dugale 220';
	'Ferrara Focomorto 380';
	'Unlabeled_148 380';
	'Cardano 220';
	'Acciaiolo 380';
	'Poggio 380';
	'Mandarins 380';
	'Penly Centrale 380';
	'Brailly-Cornehotte 220';
	'Amargue 220';
	'Beauchamps 220';
	'Blocaux 220';
	'Amiens 220';
	'La Vaupaliere 220';
	'Tourbe 380';
	'Sandouville 380';
	'Rougemontier 220';
	'Unlabeled_149 220';
	'Pertain 220';
	'Compiegne 220';
	'La Marette 220';
	'Unlabeled_150 220';
	'Distre 380';
	'Granzay 380';
	'Les Jumeaux 380';
	'Issel 380';
	'Baixas 380';
	'La Gaudiere 220';
	'Unlabeled_151 220';
	'Onet-Le Chateau 220';
	'Pratclaux 220';
	'Golinhac 220';
	'Braud 380';
	'Le Marquis 380';
	'Donzac 380';
	'Saucats 380';
	'Cubnezais 220';
	'Airvault 220';
	'Distre 220';
	'Ferouge 220';
	'Dantou 220';
	'Donzac 220';
	'Lesquive 220';
	'St. Victor 220';
	'Issoire 220';
	'Les Espiers 220';
	'Unlabeled_152 220';
	'Gault 220';
	'Les Mureaux 220';
	'Unlabeled_153 220';
	'Serre-Poncon 220';
	'Curban 220';
	'Trinite- Victor 220';
	'Unlabeled_154 220';
	'Barjac 220';
	'Phenix 220';
	'Boudeyre 220';
	'Boutre 220';
	'Tore-Supra 380';
	'Le Prionnet 380';
	'Neoules 380';
	'Realtor 220';
	'Montpellier 220';
	'Quatre-Seigneurs 220';
	'Fouscais 220';
	'Agasses 220';
	'Ganges 220';
	'Unlabeled_155 380';
	'Eeklo 380';
	'Les attaques 380';
	'Gravelines 380';
	'Warande 220';
	'La Croix 220';
	'Les Crechets 220';
	'Etinchelle 220';
	'Mazingarde 220';
	'Beuvry 220';
	'Terres Noires 220';
	'Avesnes le-Comte 220';
	'Guarbecque 220';
	'Champion 380';
	'Unlabeled_156 380';
	'Maasbracht 380';
	'Meerhout 380';
	'Rimiere 220';
	'Coo 380';
	'Houffalize 380';
	'Marcourt 220';
	'Schifflange 220';
	'Hutte 220';
	'Unlabeled_157 380';
	'Ablar 380';
	'Eiserfeld 380';
	'Dauersberg 220';
	'Gieben/Nord 380';
	'Frankfurt-Sudwest 380';
	'Mecklar 380';
	'Frankfurt-Sudwest 220';
	'Opladen 380';
	'Gohrpunkt 380';
	'Niederaubem 380';
	'Paffendorf 380';
	'Gremberghoven 220';
	'Unlabeled_158 380';
	'Zukunft 380';
	'Vianden 220';
	'Bauler 220';
	'Redwitz 380';
	'Sittling 220';
	'Weibenbach 220';
	'Kaprun 220';
	'Salzburg-Elixhausen 220';
	'Malta -Hauptstufe 220';
	'Soverzene 220';
	'Greuth 220';
	'Pleinting 380';
	'Marienberg 380';
	'Krun 220';
	'Martignone 380';
	'Colunga 220';
	'Unlabeled_159 220';
	'Camin 380';
	'Unlabeled_160 220';
	'Monteviale 220';
	'Unlabeled_161 220';
	'Cordignano 380';
	'Enipower Ravenna 380';
	'Sermide 380';
	'Rosen 380';
	'Unlabeled_162 380';
	'Casellina 380';
	'Suvereto 380';
	'Calenzano 380';
	'Poggio 220';
	'Mandarins 220';
	'Sorrus 220';
	'Gd quevilly 220';
	'Yainville 220';
	'Unlabeled_163 220';
	'Hotel Dieu 220';
	'Sainneville 220';
	'Terrette 380';
	'Tourbe 220';
	'Le Havre 380';
	'Sandouville 220';
	'Unlabeled_164 220';
	'Coquainvilliers 220';
	'P.Jerome 220';
	'Ablaincourt 220';
	'Cleon 220';
	'Soissons N.D 220';
	'Rupreux 220';
	'Avoine 380';
	'Les Galoreaux 380';
	'Preguillac 380';
	'Granzay 220';
	'Verfeil 380';
	'Vic 380';
	'Baixas 220';
	'Liviere 220';
	'St. Vincent 220';
	'Moreau 220';
	'Salles Curan 220';
	'Pied-de-Borne 220';
	'Montpezat 220';
	'Le Blayais 380';
	'Braud 220';
	'Le Marquis 220';
	'Lesquive 380';
	'Golfech 380';
	'Cantegrit 380';
	'Saucats 220';
	'Unlabeled_165 220';
	'Unlabeled_166 220';
	'La Corbiere 220';
	'Avoine 220';
	'Cholet 220';
	'Tuilieres 220';
	'Colayrac 220';
	'Unlabeled_167 220';
	'Unlabeled_168 220';
	'Couffrau 220';
	'Pelissier 220';
	'Gourjade 220';
	'Maze 220';
	'Chaunay 220';
	'Unlabeled_169 220';
	'Nourottes 220';
	'Beranville 220';
	'Aube 220';
	'Unlabeled_170 220';
	'Unlabeled_171 220';
	'Blaux 220';
	'Le Broc-Carros 220';
	'Lingostiere 220';
	'Mouissonnes 220';
	'Terradou 220';
	'L  Ardoise 220';
	'Unlabeled_172 220';
	'St. Tulle 220';
	'Trans 220';
	'Favary 220';
	'Oraison 220';
	'Trans 380';
	'Neoules 220';
	'Ponteau 220';
	'Rognac 220';
	'Septemes 220';
	'St. Christol 220';
	'Peyrou 220';
	'Balaruc 220';
	'Unlabeled_173 220';
	'St. Cesaire 220';
	'Beaucaire 220';
	'Rodenhuize 380';
	'Mercator 380';
	'Stevin 380';
	'Les attaques 220';
	'Gravelines 220';
	'Braek 220';
	'Woestyne 220';
	'Courcelles 380';
	'Tergnee 380';
	'Boxmeer 380';
	'Eindhoven 380';
	'Massenhoven 380';
	'Unlabeled_174 220';
	'Awirs 220';
	'Jupille 220';
	'Bertrange 220';
	'Bascharage 220';
	'Berchem 220';
	'Linde 380';
	'Bomig 380';
	'Dillenburg 380';
	'Altenkleusheim 380';
	'Eiserfeld 220';
	'Unlabeled_175 220';
	'Borken 380';
	'Unlabeled_176 380';
	'Ohligs 380';
	'Opladen 220';
	'Osterath 380';
	'St. Peter 380a';
	'Neurath 380';
	'Siersdorf 380';
	'Verlautenheide 380';
	'Flebour 220';
	'Roost 220';
	'Altenfeld 380';
	'Remptendorf 380';
	'Mechlenreuth 380';
	'Ludersheim 220';
	'Altheim 220';
	'Hessenberg 220';
	'Pyhrn 220';
	'Salzburg-Elixhausen 380';
	'Salzach 220';
	'Fadalto 220';
	'Unlabeled_177 220';
	'Scorzi 220';
	'Unlabeled_178 220';
	'Plattling 380';
	'Pleinting 220';
	'Unlabeled_179 380';
	'Bargi 380';
	'Colunga 380';
	'Casellina 220a';
	'Unlabeled_180 380';
	'Venezia N. 380';
	'Vellai 220';
	'Udine O. 380';
	'Ravenna 380';
	'Porto Tolle 380';
	'Forli Oraziana 380';
	'Porto Corsini 380';
	'San Marino 380';
	'P.D. Speranza 380';
	'Unlabeled_181 380';
	'Tavarnuzze 380';
	'Casellina 220b';
	'Piombino 380';
	'Unlabeled_182 380';
	'Echinghen 220';
	'Gd Couronne 220';
	'Pont.Sept. 220';
	'Taute 380';
	'La Dronniere 220';
	'Unlabeled_183 220';
	'Larcay 380';
	'Chinon B 380';
	'Unlabeled_184 380';
	'Les Galoreaux 220';
	'Unlabeled_185 220';
	'St. Florent 220';
	'Unlabeled_186 220';
	'Cazaril 380';
	'Verfeil 220';
	'Unlabeled_187 380';
	'Vic 220';
	'Le Soler 220';
	'Cami de Vilanova 220';
	'Mas Bruno 220';
	'Montahut 220';
	'Unlabeled_188 220';
	'Cissac 220';
	'Bacalan 220';
	'Floirac 220';
	'Fleac 220';
	'Unlabeled_189 380';
	'Cantegrit 220';
	'Pessac 220';
	'Masquet 220';
	'Grezillac 220';
	'Unlabeled_190 220';
	'Les Mauges 220';
	'Laval 220';
	'Beaucouze 220';
	'Les Quintes 220';
	'Chinon B 220';
	'Val de sevre 220';
	'Unlabeled_191 220';
	'Gupie 220';
	'Leguevin 220';
	'Ginestous 220';
	'Jalis 220';
	'Cazaril 220';
	'Brens 220';
	'Unlabeled_192 220';
	'La Justice 220';
	'Unlabeled_193 220';
	'Unlabeled_194 220';
	'Barquet (SNCF) 220';
	'Les Arpents 220';
	'Richebourg 220';
	'Sisteron 220';
	'Unlabeled_195 220';
	'Le Broc-Carros 380';
	'St. Croix 220';
	'Cagnes sur Mer 220';
	'Digue-des-Francais 220';
	'Tour-Lascaris 220';
	'Plan d  Orgon 220';
	'La Motte 220';
	'L  Escaillon 220';
	'Le Coudon 220';
	'Unlabeled_196 220';
	'St. Auban 220';
	'La Palun 220';
	'Frejus 220';
	'Biancon 380';
	'Lavera 220';
	'Feuillane 220';
	'Roquerousse 220';
	'St. Chamas 220';
	'Unlabeled_197 220';
	'Saumaty 220';
	'Saumade 220';
	'Unlabeled_198 220';
	'Kallo 380';
	'Lint 380';
	'Unlabeled_199 380';
	'Unlabeled_200 220';
	'Brode 220';
	'Holque 220';
	'Gouy 380';
	'Unlabeled_201 380';
	'Dodewaard 380';
	'Tilburg 380';
	'Romsee 220';
	'Seraing 220';
	'Berneau 220';
	'Heisdorf 220';
	'Linde 220';
	'Koepchenwerk 380';
	'Altenkleusheim 220';
	'Unlabeled_202 220';
	'Setzer Wiese 220';
	'Bergshausen 380';
	'Unlabeled_203 380';
	'Eisenach 380';
	'Vieselbach 380';
	'Bochum 380';
	'Eller 220';
	'Mundelheim 380';
	'Unlabeled_204 380';
	'Osterath 220';
	'St. Peter 220a';
	'Goldisthal 380';
	'Unlabeled_205 380';
	'Remptendorf 220';
	'Etzenricht 380';
	'Trennfeld 220';
	'Schwandorf 220';
	'Unlabeled_206 220';
	'Ternitz 220';
	'Obersielach 220';
	'Klaus 220';
	'St. Peter 380b';
	'Unlabeled_207 220';
	'Unlabeled_208 220';
	'Rosegg 220';
	'Schwandorf 380';
	'St. Peter 220b';
	'Unlabeled_209 220';
	'Unlabeled_210 220';
	'Adria 380';
	'Redipuglia 380';
	'Unlabeled_211 220';
	'Udine S. 380';
	'Udine 380';
	'Fano 380';
	'Roma /N. 380';
	'Tavarnuzze 220';
	'Aurelia 380';
	'Chapelle  d Arblay 220';
	'Ratier 220';
	'Oudon 380';
	'Menuel 380';
	'Launay 380';
	'Flers 220';
	'Caen 220';
	'Les Emales 220';
	'Chanceaux 380';
	'Unlabeled_212 380';
	'Beaulieu 220';
	'Niort 220';
	'La Farradiere 220';
	'Marsillon 380';
	'St Orens 220';
	'Balma 220';
	'Unlabeled_213 380';
	'Unlabeled_214 380';
	'Unlabeled_215 220';
	'Sentmenat 220';
	'Florensac 220';
	'Bruges 220';
	'Unlabeled_216 220';
	'Montguyon 220';
	'Asnieres-sur-Nouere 220';
	'Argia 380';
	'Unlabeled_217 220';
	'Mouguerre 220';
	'Naoutot 220';
	'Cestas 220';
	'Vertou 220';
	'Buttavent 220';
	'Oudon 220';
	'Le Parc 220';
	'St. Calais 220';
	'Les Quintes 380';
	'Arnage 220';
	'Claire-Fontaine 220';
	'Unlabeled_218 220';
	'Recouvrance 220';
	'Portet St.Simon 220';
	'Lannemezan 220';
	'Commerveil 220';
	'Thiot 220';
	'Boscherville 220';
	'Unlabeled_219 220';
	'Mougins 220';
	'Chateaurenard 220';
	'La Garde 220';
	'Quinson 220';
	'Enco D.B 220';
	'Biancon 220';
	'Darse 220';
	'St. Esteve 220';
	'Mallemort 220';
	'Arenc 220';
	'Zandvliet 380';
	'Bruegel 380';
	'V.Brug 380';
	'Unlabeled_220 220';
	'Longuenesse 220';
	'Drogenbos 380';
	'Doetinchem 380';
	'Rifland 380';
	'Geertruidenberg 380';
	'Lixhe 220';
	'Unlabeled_221 220';
	'Bixterheide 220';
	'Garenfeld 380';
	'Koepchenwerk 220';
	'Wurgassen 380';
	'Waldeck 380';
	'Twistetal 380';
	'Lauchstadt 380';
	'Pulgar 380';
	'Vieselbach 220';
	'Kusenhorst 380';
	'Selbeck 380';
	'Unlabeled_222 380';
	'Mundelheim 220';
	'Dulken 380';
	'Unlabeled_223 220';
	'Norf 220';
	'Weida 380';
	'Rohrsdorf 380';
	'Unlabeled_224 220';
	'Unlabeled_225 380';
	'Pirach 220';
	'Simbach 220';
	'Wien Sudost 220';
	'Podlog 220';
	'Obersielach 380';
	'Kronstorf/Ernsthofen 220';
	'Kronstorf/Ernsthofen 380';
	'Conegliano 220';
	'Oderzo 220';
	'Feistritz 220';
	'Regensburg 380';
	'Scharding 220';
	'Unlabeled_226 220';
	'Arezzo 220';
	'Unlabeled_227 220';
	'Divaca 380';
	'Monfalcone 380';
	'Redipuglia 220';
	'Planais 380';
	'Udine 220';
	'Candia 380';
	'S. Lucia 380';
	'Roma /E. 380';
	'Roma /N. 220';
	'Villavalle 380';
	'Montalto 380';
	'Torvaldaliga Nord 380';
	'Valmontone 380';
	'Domloup 380';
	'Moliere 380';
	'Flamanville 380';
	'Tollevast 380';
	'Launay 220';
	'Ranville 220';
	'Cordemais Poste 380';
	'Unlabeled_228 220';
	'Unlabeled_229 220';
	'Marsillon 220';
	'Rubi 380';
	'Sentmenat 380';
	'Riudarenes 380';
	'Bescano 380';
	'Ramis 220';
	'Unlabeled_230 220';
	'S. Celoni 220';
	'Bouscat 220';
	'Unlabeled_231 380';
	'Argia 220';
	'Unlabeled_232 220';
	'Berge 220';
	'Tarnos 220';
	'Chevire 220a';
	'La Merlatiere 220';
	'Riveneuve 220';
	'Tarascon 220';
	'Palayre 220';
	'Bastillac 220';
	'Pragneres 220';
	'Champfleur 220';
	'Salignac 220';
	'Hyeres 220';
	'Belle de Mai 220';
	'La Bocca 220';
	'Plan de Grasse 220';
	'Manosque 220';
	'Vieux Port 220';
	'Unlabeled_233 380';
	'Ruminghen 220';
	'Hengelo 380';
	'Niederrhein 380';
	'Borssele 380';
	'Moerdijk 380';
	'Krimpen 380';
	'Unlabeled_234 220';
	'Trier 220';
	'Lippborg 380';
	'Dortmund 380';
	'Witten 380a';
	'Garenfeld 220';
	'Hattingen 220';
	'Vorden 380';
	'Unlabeled_235 380';
	'Unlabeled_236 380';
	'Schkopau 380';
	'Klostermansfeld 380';
	'Lippendorf 380';
	'Eula 380';
	'Wolkramshausen 220';
	'Poppinghausen 380';
	'Gronau 380';
	'Polsum 380';
	'Utfort 380';
	'Voerde 220';
	'Dulken 220';
	'Unlabeled_237 220';
	'Weida 220';
	'Unlabeled_238 380';
	'Unlabeled_239 380';
	'Streumen 380';
	'Hradec Vychod 380';
	'Rohrsdorf 220';
	'Hohenwarte 220';
	'Stahlwerk Thuringen 220';
	'Hradec Zapad 380';
	'Prestice 380';
	'Unlabeled_240 220';
	'Wien Sudost 380';
	'Bisamberg 220';
	'Unlabeled_241 220';
	'Cirkovce 220';
	'Podlog 380';
	'Sostanj 220';
	'Kainachtal 380';
	'Unlabeled_242 220';
	'Sattledt 220';
	'Etzersdorf 380';
	'Salgareda 220';
	'Jochenstein 220';
	'Aschach 220';
	'Hausruck 220';
	'Villavalle 220';
	'Pietraffita 220';
	'Melina 380';
	'Bericevo 380';
	'Divaca 220';
	'Monfalcone 220';
	'Padriciano 220';
	'Torviscosa 380';
	'Buia 220';
	'Unlabeled_243 380';
	'Candia 220';
	'Roma /O. 380';
	'Torvaldaliga Sud 380';
	'S. Lucia 220';
	'S.Paolo 220';
	'Unlabeled_244 220';
	'Providenza 380';
	'Unlabeled_245 380';
	'Latina 380';
	'Presenzano 380';
	'Plaine-Haute 380';
	'Louisfert 380';
	'Domloup 220';
	'Rance-poste 220';
	'Calan 380';
	'Cordemais Poste 220';
	'Sirmiere 220';
	'Le Hourat 220';
	'Vandellos 380';
	'Can Jardi 380';
	'Mequinenza 380';
	'Begues 380';
	'Rubi 220';
	'Unlabeled_246 380';
	'Unlabeled_247 380';
	'Unlabeled_248 380';
	'Can Barba 380';
	'Gramanet 380';
	'Asco 380';
	'La Farga 380';
	'Juia 220';
	'Unlabeled_249 220';
	'Gramanet 220';
	'Sant Fost 220';
	'Unlabeled_250 220';
	'Unlabeled_251 220';
	'Itxaso 380';
	'Hernani 380';
	'Arkale 220';
	'Unlabeled_252 220';
	'Unlabeled_253 220';
	'La Chabossiere 220';
	'Soullans 220';
	'Auzat 220';
	'Merens 220';
	'Aston 220';
	'Biescas II 220';
	'Conception 220';
	'Zwolle 380';
	'Unlabeled_254 380';
	'Voerde 380';
	'Niederrhein 220';
	'Crayestein 380';
	'Diemen 380';
	'Bleiswijk 380';
	'Arpe 380';
	'Unlabeled_255 380';
	'Gersteinwerk 380';
	'Lippborg 220';
	'Unlabeled_256 380';
	'Dortmund 220';
	'Hattingen 380';
	'Witten 220a';
	'Harpen 220';
	'Witten 220b';
	'Grohnde 380';
	'Nehden 380';
	'Elsen 380';
	'Marke 380';
	'Unlabeled_257 380';
	'Wolmirstedt 380';
	'Eula 220';
	'Poppinghausen 220';
	'Emsland 380';
	'Witten 380b';
	'Unlabeled_258 380';
	'Scholven 220';
	'Unlabeled_259 220';
	'Herlasgrun 220';
	'Freiberg/Nord 380';
	'Unlabeled_260 380';
	'Zwonitz 380';
	'Markersbach 380';
	'Preilack 380';
	'Barwalde 380';
	'Ragow 380';
	'Streumen 220';
	'Unlabeled_261 380';
	'Chrast 380';
	'Prunerov 380';
	'Crossen 220';
	'Niederwiesa 220';
	'Tusimice 380';
	'Vyskov 380';
	'Hradec Zapad 220';
	'Unlabeled_262 380';
	'Prestice 220';
	'Neusiedl 220';
	'Gyor 220';
	'Sarasdorf 380';
	'Sudburgenland 380';
	'Ybbsfeld 220';
	'Durnrohr 220';
	'Bisamberg 380';
	'Sokolnice 220';
	'Greifenstein 220';
	'Bericevo 220';
	'Klece 220';
	'Zerjavinec 220';
	'Unlabeled_263 380';
	'Sostanj 380';
	'Maribor 380';
	'Oststeiermark 380';
	'Wallsee 220';
	'Pottenbrunn 380';
	'Theib 380';
	'Durnrohr 380';
	'Unlabeled_264 220';
	'Providenza 220';
	'Tumbri 380';
	'Velebit 380';
	'Melina 220';
	'Okroglo 380';
	'Krsko 380';
	'Pehlin 220';
	'Somplago 220';
	'Rosara 380';
	'Teramo 380';
	'Rosara 220';
	'Roma S. 380';
	'Civitavecchia 220';
	'Roma S. 220';
	'Villanova 380';
	'S. Giacomo 380';
	'Ceprano 380';
	'Garigliano 380';
	'Benevento 380';
	'Presenzano 220';
	'Plaine-Haute 220';
	'Morihan 220';
	'St. Laurent 220';
	'Doberie 220';
	'Belle-Epine 220';
	'La Martyre 380';
	'Calan 220';
	'Guersac 220';
	'Pontchateau 220';
	'Miegebat 220';
	'Unlabeled_265 380';
	'Plana del Vent 380';
	'Unlabeled_266 380';
	'Vandellos 220';
	'Can Jardi 220';
	'Unlabeled_267 380';
	'Mequinenza 220';
	'Unlabeled_268 380';
	'Unlabeled_269 380';
	'Unlabeled_270 380';
	'Begues 220';
	'Unlabeled_271 220';
	'Barcelona area 220';
	'Calders 380';
	'Unlabeled_272 380';
	'Unlabeled_273 380';
	'Pierola 380';
	'Unlabeled_274 380';
	'Aragon 380';
	'Asco 220';
	'Cercs 220';
	'Centelles 220';
	'Unlabeled_275 380';
	'G.Barcina 380';
	'V. Gasteiz 380';
	'Itxaso 220';
	'Azpeitia 380';
	'Hernani 220';
	'Pasajes 220';
	'Irun 220';
	'St. Joseph 220';
	'Doulon 220';
	'Chevire 220b';
	'L   Hospitalet 220';
	'Laparan 220';
	'Sabinanigo 220';
	'Rabatau 220';
	'Meeden 380';
	'Ens 380';
	'Niederlangen 380';
	'Meppen 380';
	'Dorpen/West 380';
	'Buscherhof 220';
	'Pfalzdorf 220';
	'Simonshaven 380';
	'Oostzaan 380';
	'Lelystad 380';
	'Wateringen 380';
	'Vijfhuize 380';
	'Unlabeled_276 380';
	'Enniger 380';
	'Gersteinwerk 220';
	'Unlabeled_277 380';
	'Algermissen 380';
	'Bechterdissen 380';
	'Jessen/Nord 380';
	'Unlabeled_278 380';
	'Unlabeled_279 380';
	'Unlabeled_280 380';
	'Stendal West 380';
	'Helmstedt 380';
	'Wolmirstedt 220';
	'Taucha 220';
	'Unlabeled_281 220';
	'Roxel 380';
	'Unlabeled_282 380';
	'Unlabeled_283 380';
	'Schmolln 380';
	'Dresden-Sud 380';
	'Graustein 380';
	'Janschwalde 380';
	'Unlabeled_284 380';
	'Boxberg 380';
	'Thyrow 380';
	'Niederwartha 220';
	'Unlabeled_285 380';
	'Babylon 380';
	'Pocerady 380a';
	'Pocerady 380b';
	'C. Stred 380';
	'Chotejovice 380';
	'Vyskov 220';
	'Unlabeled_286 220';
	'Vitkov 220';
	'Unlabeled_287 380';
	'Milin 220';
	'Gyor 380';
	'Oroszlany 220';
	'Zurndorf 380';
	'Ybbs-P. 220';
	'Altenworth 220';
	'Opocinek 220';
	'Unlabeled_288 220';
	'Prosenice 220';
	'Unlabeled_289 220';
	'Sokolnice 380';
	'Zerjavinec 380';
	'Mraclin 220';
	'Slavetice 380';
	'Pordenone 220';
	'Unlabeled_290 380';
	'Konjsko 380';
	'Rijeka 220';
	'Senj 220';
	'Plomin 220';
	'Unlabeled_291 220';
	'Gissi 380';
	'Villanova 220';
	'S. Giacomo 220';
	'S. Maria 380';
	'Patria 380';
	'S. Sofia 380';
	'Foggia 380';
	'Capriati 220';
	'Frattamaggiore 220';
	'Unlabeled_292 220';
	'Tregueux 220';
	'Rennes 220';
	'La Martyre 220';
	'Poteau-Rouge 220';
	'St. Nazaire 220';
	'Unlabeled_293 220';
	'Theix 220';
	'Unlabeled_294 380';
	'Unlabeled_295 380';
	'Garraf 380';
	'Unlabeled_296 220';
	'Tarragona 220';
	'Pobla de Segur 220';
	'Escatron 380';
	'Escatron 220';
	'Unlabeled_297 220';
	'Mangraners 220';
	'La Espluga 380';
	'Unlabeled_298 220';
	'Unlabeled_299 220';
	'Unlabeled_300 220';
	'Viladecans 220';
	'Unlabeled_301 220';
	'Sallente 380';
	'Unlabeled_302 380';
	'Penaflor 380';
	'Penalba 380';
	'Castelnou 380';
	'Unlabeled_303 380';
	'Guenes 380';
	'Gatica 380';
	'Sobron 380';
	'La Serna 380';
	'Unlabeled_304 380';
	'Unlabeled_305 380';
	'Grijota 380';
	'V. Gasteiz 220';
	'Mondragon 220';
	'Ormaeztegui 220';
	'Unlabeled_306 220';
	'Orcoyen 220';
	'Irun 132';
	'Unlabeled_307 220';
	'Unlabeled_308 220';
	'Unlabeled_309 220';
	'Unlabeled_310 380';
	'Diele 380';
	'Eemshaven 380';
	'Ens 220';
	'Unlabeled_311 380';
	'Rhede 380';
	'Buscherhof 380';
	'Maasvlakte 380';
	'Beverwijk 380';
	'Westerlee 380';
	'Gutersloh 380';
	'Unlabeled_312 220';
	'Roxel 220';
	'Landesbergen 380';
	'Klein Ilsede 380';
	'Lage 380';
	'Eickum 380';
	'Bielefeld Ost 380';
	'Unlabeled_313 380';
	'Bechterdissen 220';
	'Windpark Schonewalde 380';
	'Teufelsbruch 380';
	'Wustermark 380';
	'Forderstedt 380';
	'Unlabeled_314 380';
	'Buschhaus 380';
	'Hattorf 380';
	'Sandtorstrabe 220';
	'Magdeburg 220';
	'Unlabeled_315 220';
	'Eiberg 380';
	'Hagenwerder 380';
	'Schwarze Pumpe 380';
	'Unlabeled_316 380';
	'Eisenhuttenstadt 380';
	'Thyrow 220';
	'Unlabeled_317 380';
	'Unlabeled_318 380';
	'Melnik 380';
	'Unlabeled_319 380';
	'Chodov 380';
	'Bezdecin 380';
	'Tynec 380';
	'C. Stred 220';
	'Ledvice 380';
	'Chotejovice 220';
	'Chomutov 220';
	'Vresova 220';
	'Tisova 220';
	'Kocin 380';
	'Dasny 380';
	'Orlik 220';
	'Unlabeled_320 380';
	'Liter 380';
	'Gabcikovo 380';
	'Unlabeled_321 380';
	'Dunamenti 220';
	'Tabor 220';
	'Liskovec 220';
	'Prosenice 380';
	'Senica 220';
	'Krizovany 220';
	'Krizovany 380';
	'Cebin 380';
	'Unlabeled_322 380';
	'Heviz 380';
	'Sisak 220';
	'Prijedor 220';
	'Brinje 220';
	'Unlabeled_323 380';
	'Dalesice 380';
	'Dukovany 380';
	'Ernestinovo 380';
	'Mostar 380';
	'Konjsko 220';
	'Vodnjan 220';
	'Larino 380';
	'Montorio 220';
	'Popoli 220';
	'Patria 220';
	'Unlabeled_324 380';
	'Avellino 380';
	'S. Sofia 220';
	'Andria 380';
	'Candela 380';
	'Unlabeled_325 380';
	'Torre 220';
	'Levante 220';
	'Rospez 220';
	'Brennilis 220';
	'Loscoat 220';
	'Squividan 220';
	'Dirinon 220';
	'Landerneau 220';
	'Unlabeled_326 220';
	'Bezon 220';
	'La Plana 380';
	'La Eliana 380';
	'Riba Roja 220';
	'Unlabeled_327 220';
	'Unlabeled_328 220';
	'Llavorsi 220';
	'Almazan 380';
	'Unlabeled_329 220';
	'Montetorrero 220';
	'Villanueva 220';
	'C.T. Escucha 220';
	'Monzon 220';
	'Unlabeled_330 220';
	'Unlabeled_331 220';
	'La Espluga 220';
	'Isona 220';
	'Pujalt 220';
	'Foix 220';
	'Unlabeled_332 220';
	'Mudejar 380';
	'Unlabeled_333 380';
	'Unlabeled_334 380';
	'Penaflor 220';
	'Morella 380';
	'Abanto 380';
	'Unlabeled_335 380';
	'Unlabeled_336 380';
	'Guenes 220';
	'Gatica 220';
	'Sobron 220';
	'Unlabeled_337 380';
	'La Serna 220';
	'Herrera 380';
	'La Lora 380';
	'Unlabeled_338 380';
	'Villarino 380';
	'Unlabeled_339 380';
	'Unlabeled_340 380';
	'Unlabeled_341 380';
	'Unlabeled_342 220';
	'Puentelarra 220';
	'Abadiano 220';
	'Aristrain 220';
	'Elgea 220';
	'Unlabeled_343 220';
	'Unlabeled_344 220';
	'Esquebas 220';
	'Gurrea 220';
	'Escalona 220';
	'La Fortunada 220';
	'Cordovilla 220';
	'Sanguesa 220';
	'Robbenplaat 380';
	'Conneforde 380';
	'Eemshaven 220';
	'Hessenweg 220';
	'Oude Haske 220';
	'Unlabeled_345 380';
	'Hesseln 380';
	'Gutersloh 220';
	'Ovenstadt 380';
	'Sottrum 380';
	'Ohlensehlen 380';
	'Landesbergen 220';
	'Klein Ilsede 220';
	'Lage 220';
	'Bielefeld Ost 220';
	'Unlabeled_346 220';
	'Reuter 380';
	'Hennigsdorf 380';
	'Wustermark 220';
	'Unlabeled_347 380';
	'Perleberg 380';
	'Wahle 380';
	'Gustrow 220';
	'Mikulowa 380';
	'Neuenhagen 380';
	'Heinersdorf 380';
	'Wuhlheide 220';
	'Mirovka 380';
	'Reporyje 380';
	'Neznasov 380';
	'Bezdecin 220';
	'Unlabeled_348 380';
	'Chvaletice 380';
	'Malesice 220';
	'Temelin 380';
	'Unlabeled_349 380';
	'Gonyu 380';
	'Paks 380';
	'Martonvasar 380';
	'Podunajske Biskupice 380';
	'Velky Dur 380';
	'Szombathely 380';
	'Dunaujvaros 220';
	'Martonvasar 220';
	'Ocsa 220';
	'Albertfalva 220';
	'Unlabeled_350 220';
	'Bystricany 220';
	'Nosovice 380';
	'Unlabeled_351 380';
	'Sala 220';
	'Jaslovske  Bohunice 220';
	'Unlabeled_352 380';
	'Unlabeled_353 380';
	'Malzenice 380';
	'Stupava 380';
	'Toponar 380';
	'Meduric 220';
	'Kakanj 220a';
	'Jajce 220';
	'Bihac 220';
	'Pecs 380';
	'Sremska Mitrovica 380';
	'Ugljevik 380';
	'Sarajevo 10 380';
	'Gacko 380';
	'Mostar 220';
	'Orlovac 220';
	'Bilice 220';
	'Zakucac 220';
	'Termoli Energia 380';
	'Montecorvino 380';
	'Unlabeled_354 380';
	'Bisaccia 380';
	'Unlabeled_355 220';
	'Brindisi /S. 380a';
	'Bari 380';
	'S. Valentino 220';
	'Pleyber Christ 220';
	'Concarneau 220';
	'Castello 380';
	'Unlabeled_356 380';
	'La Plana 220';
	'Unlabeled_357 380';
	'Unlabeled_358 380';
	'Unlabeled_359 380';
	'La Eliana 220';
	'P.Suert 220';
	'C.H. Sesue 220';
	'Tabescan 220';
	'Adrall 220';
	'La Mudarra 380';
	'Unlabeled_360 220';
	'Unlabeled_361 220';
	'Unlabeled_362 220';
	'Maria de Huerva 220';
	'Los Vientos 220';
	'Ave Zaragoza 220';
	'Valdeconejos 220';
	'Cinca 220';
	'Grado 220';
	'Unlabeled_363 220';
	'Castellet 220';
	'Teruel 380';
	'Magallon 380';
	'Mezquita 380';
	'Unlabeled_364 380';
	'Zierbana 380';
	'Virtus 380';
	'Santurce 380';
	'Unlabeled_365 220';
	'Sidenor 220a';
	'Sidenor 220b';
	'Unlabeled_366 220';
	'Ortuella 220';
	'Unlabeled_367 220';
	'Alonsotegui 220';
	'Zamudio 220';
	'Unlabeled_368 220';
	'Castejon 380';
	'Tudela 220';
	'Unlabeled_369 220';
	'Unlabeled_370 220';
	'Alcarama 220';
	'Quel 220';
	'Unlabeled_371 380';
	'Velilla 380';
	'Unlabeled_372 380';
	'Herrera 220';
	'Tordesillas 380';
	'Aldeadavila II 380';
	'Villarino 220';
	'San Sebastian de los Reyes 380';
	'F.Alavesas 220';
	'V.Gasteiz 220';
	'Unlabeled_373 220';
	'Logrono 220';
	'Unlabeled_374 220';
	'Muruarte 220';
	'Alcala de Gurrea 220';
	'Almudevar 220';
	'Unlabeled_375 220';
	'Robbenplaat 220';
	'Unterweser 380';
	'Maade 380';
	'Conneforde 220';
	'Zeyerveen 220';
	'Louwsmeer 220';
	'Wehrendorf 380';
	'Westerkappeln 380';
	'Lustringen 380';
	'Hesseln 220';
	'Unlabeled_376 220';
	'Unlabeled_377 220';
	'Dollern 380';
	'Sottrum 220';
	'Unlabeled_378 380';
	'Lehrte 220';
	'Wechold 220';
	'Wahle 220';
	'Veltheim 220';
	'Meiben 220';
	'Unlabeled_379 380';
	'Reuter West 380';
	'Hennigsdorf 220';
	'Unlabeled_380 220';
	'Brandenburg West 220';
	'Windpark Putlitz 380';
	'Putlitz/Sud 380';
	'Stadorf 380';
	'Unlabeled_381 220';
	'Gustrow 380';
	'Bentwisch 220';
	'Pasikurowice 380';
	'Mikulowa 220';
	'Unlabeled_382 380';
	'Marzahn 380';
	'Neuenhagen 220';
	'Krasikov 380';
	'Bicske Del 380';
	'Perkata 380';
	'Sandorfalva 380';
	'Albertirsa 380';
	'Unlabeled_383 380';
	'Mochovce 380';
	'Zuglo 220';
	'Moszczenica 220';
	'Unlabeled_384 220';
	'Unlabeled_385 220';
	'Unlabeled_386 220';
	'Sucany 220';
	'Varin 380';
	'Kletne 380';
	'Unlabeled_387 380';
	'Albrechtice 380';
	'Otrokovice 380';
	'Jaslovske  Bohunice 380';
	'Levice 380';
	'Unlabeled_388 380';
	'Tuzla 220a';
	'Kakanj 220b';
	'Salakovac 220';
	'Jablanica 220';
	'Mladost 380';
	'Sremska Mitrovica 220';
	'Tuzla 380';
	'Sarajevo 20 380';
	'Trebinje 380';
	'Capljina 220a';
	'EAL 220';
	'Mostar 3 220';
	'Laino 380';
	'Montecorvino 220';
	'Matera 380';
	'Brindisi P. 380';
	'Galatina 380';
	'Brindisi /S. 380b';
	'Brindisi /S. 380c';
	'Gaussa 380';
	'Unlabeled_389 220';
	'Unlabeled_390 220';
	'El Ingenio 220';
	'Assegador 220';
	'Benadresa 220';
	'Unlabeled_391 380';
	'Torrente 380';
	'Catadau 380';
	'Godelleta 380';
	'Unlabeled_392 220';
	'Beniferri 220';
	'Mediano 220';
	'Moralets 220';
	'C.H. Eriste 220';
	'Unlabeled_393 380';
	'Olmedo 380';
	'Montearenas 380';
	'La Mudarra 220a';
	'Montblanc 220';
	'Magallon 220';
	'Entrerrios 220';
	'El Ventero 220';
	'Fuendetodos 220';
	'L. Viso 220';
	'El Olivar 220';
	'Cabezo de San Roque 220';
	'Mezquita 220';
	'S. Costera 220';
	'Mas Figueras 220';
	'Unlabeled_394 380';
	'Unlabeled_395 380';
	'Unlabeled_396 380';
	'Udalla 380';
	'Santurce 220';
	'Unlabeled_397 220';
	'Unlabeled_398 220';
	'La Jara 220';
	'Unlabeled_399 220';
	'Nervacero 220';
	'Unlabeled_400 220';
	'Penagos 220';
	'Aguayo 220';
	'Elerebro 380';
	'Muruarte 380';
	'Olite 220';
	'Unlabeled_401 220';
	'Vilecha 380';
	'La Robla 380';
	'Guardo 380';
	'Aguayo 380';
	'Unlabeled_402 380';
	'Unlabeled_403 220';
	'Unlabeled_404 380';
	'Unlabeled_405 380';
	'Unlabeled_406 380';
	'Segovia 380';
	'Tordesillas 220';
	'Unlabeled_407 380';
	'Lagoaca 380';
	'Aldeadavila II 220a';
	'Villamayor 220';
	'Saucelle 220';
	'Ricobayo 220';
	'Villalcampo 220';
	'Unlabeled_408 380';
	'E.T. 380a';
	'San Sebastian de los Reyes 220';
	'Villimar 220';
	'Alcocero de Mola 220';
	'Tafalla 220';
	'Tardienta 220';
	'Rio Gallego 220';
	'Vierverlaten 220';
	'Unlabeled_409 380';
	'Maade 220';
	'Unlabeled_410 220';
	'Emden 220';
	'Cloppenburg Ost 220';
	'Bergum 220';
	'Wehrendorf 220';
	'Ibbenburen 380a';
	'Ibbenburen 380b';
	'Westerkappeln 220';
	'Lustringen 220';
	'Paderborn-Sud 220';
	'Unlabeled_411 380';
	'Hamburg-Sud 380';
	'Alfstedt 380';
	'Abbenfleth 380';
	'Stade 220';
	'Unlabeled_412 220';
	'St. Hulfe 380';
	'Mehrum 220';
	'Godenau 220';
	'Braunschweig Nord 220';
	'Gleidingen 220';
	'Charlottenburg 380';
	'Mitte 380';
	'Unlabeled_413 380';
	'Luneburg 380';
	'Pasewalk 220';
	'Windpark Iven 220';
	'Unlabeled_414 380';
	'Bentwisch 380';
	'Ludershagen 220';
	'Bentwisch 132';
	'Ostrow 380';
	'Unlabeled_415 380';
	'Unlabeled_416 380';
	'Polkowice 220';
	'Lesniow 220';
	'Cieplice 220';
	'Swiebodzice 220';
	'Unlabeled_417 380';
	'Malchow 380';
	'Friedrichshain 380';
	'Unlabeled_418 220';
	'Unlabeled_419 380';
	'Subotica 380';
	'Bekescsaba 380';
	'Arad 380';
	'Albertirsa 750';
	'God 380';
	'Horna Zdana 380';
	'God 220';
	'Detk 220';
	'Bujakow 220';
	'Komorowice 220';
	'Unlabeled_420 220';
	'Czeczot 220';
	'Unlabeled_421 220';
	'Siroka 220';
	'Lemesany 220';
	'Sucany 380';
	'Unlabeled_422 380';
	'Bosaca 380';
	'H. Zivotice 380';
	'Unlabeled_423 380';
	'Rimavska Sobota 380';
	'Zenica 220';
	'Tuzla 220b';
	'Unlabeled_424 220';
	'Grabovica 220';
	'Rama 220';
	'TENT B 380';
	'Novi Sad 380';
	'Obrenovac 380';
	'Bajina Basta 220';
	'Srbobran 220';
	'Stanari 380';
	'Visegrad 380';
	'Piva 380';
	'Podgorica 2 380';
	'Trebinje 132';
	'Trebinje 220';
	'Capljina 220b';
	'Capljina 132';
	'Unlabeled_425 380';
	'Aliano 380';
	'Rossano 380';
	'Salerno 220';
	'Rotonda 220';
	'Taranto 380';
	'Brindisi /N. 380';
	'Brindisi P. 220';
	'Morvedre 380';
	'Sagunto 220';
	'Vall d  Uxo 220';
	'Olmedilla 380';
	'Minglanilla 380';
	'Torrente 220';
	'Unlabeled_426 380';
	'Unlabeled_427 380';
	'Unlabeled_428 380';
	'M. Cortes 380';
	'Catadau 220';
	'Godelleta 220';
	'Unlabeled_429 220';
	'Unlabeled_430 380';
	'Lastras del Pozo 380';
	'Anllares 380';
	'Unlabeled_431 380';
	'La Lomba 380';
	'Montearenas 220';
	'Valladolid 220';
	'Compostilla I 220';
	'La Mudarra 220b';
	'Unlabeled_432 220';
	'Belchite 220';
	'Fuendetodos 380';
	'Jalon 220';
	'Calamocha 220';
	'Trillo 380';
	'Terrer 380';
	'Muniesa 380';
	'Penagos 380';
	'Solorzano 380';
	'Unlabeled_433 380';
	'Unlabeled_434 220';
	'Acebizk 220';
	'Babcok 220';
	'Ayala 220';
	'Poza de la Sal 220';
	'Villalbilla 220';
	'Cacicedo 220';
	'P.S.Miguel 220';
	'Astillero 220';
	'Unlabeled_435 220';
	'El Sequero 220';
	'Ferreros 380';
	'Lada 380';
	'Guardo 220';
	'Compostilla II 380';
	'Moraleja 380';
	'Unlabeled_436 380';
	'Aparecida 400 380';
	'Galapagar 380';
	'Unlabeled_437 380';
	'Unlabeled_438 220';
	'Medina del Campo 220';
	'C.N. Almaraz 380';
	'Unlabeled_439 380';
	'Armamar 380';
	'Lagoaca 220';
	'Aldeadavila II 220b';
	'Pocinho 220';
	'Zaratan 220';
	'Unlabeled_440 220';
	'Unlabeled_441 220';
	'Unlabeled_442 220';
	'Unlabeled_443 220';
	'Castro 220';
	'Unlabeled_444 380';
	'E.T. 380b';
	'Aena 220';
	'Tres Cantos 220';
	'Unlabeled_445 220';
	'Fuencarral 220';
	'Unlabeled_446 220';
	'F. de Veleta 220';
	'Unlabeled_447 380';
	'Voslapp 220';
	'Wilhelmshaven 220';
	'Unlabeled_448 220';
	'Huntorf 220';
	'Unlabeled_449 220';
	'Ibbenburen 220';
	'Wilster 380';
	'Unlabeled_450 380';
	'Moorburg 380';
	'Hamburg-Ost 380';
	'Abbenfleth 220';
	'Unlabeled_451 220';
	'Gotzdorf 220';
	'Kummerfeld 220';
	'Blockland 220';
	'Lahe 220';
	'Hallendorf 220';
	'Unlabeled_452 220';
	'Siedenbrunzow 380';
	'Krummel 380';
	'Unlabeled_453 220';
	'Gorries 380';
	'Wessin 380';
	'Rostock 380';
	'Lubmin 220';
	'Unlabeled_454 380';
	'Kromolice 380';
	'Dobrzen 380';
	'Unlabeled_455 380';
	'Wroclaw 380';
	'Unlabeled_456 220';
	'Polkowice 380';
	'Zukowice 220';
	'Gorzow 220';
	'Boguszow 220';
	'Swiebodzice 380';
	'Zabkowice 220';
	'Altentreptow/Sud 380';
	'Gransee 380';
	'Vierraden 220';
	'Dlouhe Strane 380';
	'Sombor 380';
	'Nadab 380';
	'Mintia 380';
	'Arad 220';
	'Unlabeled_457 750';
	'Sajoszoged 380';
	'Sajoszoged 220';
	'Unlabeled_458 220';
	'Matra 220';
	'Byczyna 220';
	'Wielopole 220';
	'Kopanina 220';
	'Bierun 220';
	'Poreba 220';
	'Lemesany 380';
	'Vojany 220';
	'Unlabeled_459 380';
	'Wielopole 380';
	'Moldava 380';
	'Dakovo 220';
	'Gradacac 220';
	'TENT B 220';
	'Novi Sad 220';
	'Bgd 8 380';
	'Kragujevac 380';
	'Bajina Basta 380';
	'Obrenovac 220';
	'Pljevlja 2 220';
	'Vardiste 220';
	'Pozega 220';
	'Valjevo 220';
	'Bgd 3 220';
	'Banja Luka 380';
	'Visegrad 132';
	'Visegrad 220';
	'Piva 220';
	'Unlabeled_460 380';
	'Ribarevina 380';
	'Perucica 220';
	'Plat 220';
	'Dubrovnik 220';
	'Altomonte 380';
	'Scandale 380';
	'Pisticci 220';
	'Taranto 220';
	'Brindisi /N. 220';
	'Morvedre 220';
	'Segorbe 220';
	'Unlabeled_461 380';
	'Unlabeled_462 380';
	'Unlabeled_463 380';
	'Unlabeled_464 380';
	'Olmedilla 220';
	'Unlabeled_465 220';
	'Unlabeled_466 220';
	'F. S. Luis 220';
	'Unlabeled_467 380';
	'Benejama 380';
	'Unlabeled_468 380';
	'Unlabeled_469 380';
	'Cortes II 380';
	'Confrentes 380';
	'Bernat 220';
	'Valle del Carcer 220';
	'Aqua 220';
	'P. Central 220';
	'Luengos 380';
	'Unlabeled_470 380';
	'Ludrio 380';
	'Trives 380';
	'La Lomba 220';
	'Cornatel 220';
	'Belesar 220';
	'Unlabeled_471 220';
	'P. de Sanabria 220';
	'Moncayo 220';
	'Oncala 220';
	'Unlabeled_472 380';
	'Trillo 220';
	'Solorzano 220';
	'Nervion 220';
	'Unlabeled_473 220';
	'Unlabeled_474 220';
	'Aceriasa 220';
	'Sniace 220';
	'Siero 220';
	'Mataporquera 220';
	'Santa Engracia 220';
	'Tabiella 380';
	'Soto de Ribera 380';
	'Narcea 380';
	'Ferreros 220';
	'Cillamayor 220';
	'R. Remolina 220';
	'Compostilla II 220';
	'Unlabeled_475 380';
	'Moraleja 220';
	'Unlabeled_476 380';
	'Conso 220';
	'P.Bibey 220';
	'Villaviciosa 380';
	'San Servan 380';
	'Unlabeled_477 380';
	'Bienvenida 380';
	'Guadalquivir Medio 380';
	'C.N. Almaraz 220';
	'Bemposta 380';
	'Valdigem 380';
	'Moimenta 380';
	'Unlabeled_478 380';
	'Armamar 220';
	'Unlabeled_479 220';
	'M. Cavaleiros 220';
	'Bemposta 220';
	'Unlabeled_480 220';
	'Baixo Sabor 220';
	'Chafariz 220';
	'Unlabeled_481 220';
	'Zamora 220';
	'Renedo 220';
	'Unlabeled_482 380';
	'Hortaleza 220';
	'La Cereal 220';
	'Meco 220';
	'Arroyo de la Vega 220';
	'Unlabeled_483 220';
	'El Pilar 220';
	'Sanchinarro 220';
	'Nueva Ardoz 220';
	'Algete 220';
	'Ganderkesee 380';
	'Farge 380';
	'Farge 220';
	'Unlabeled_484 220';
	'Audorf 380';
	'Unlabeled_485 380';
	'Brunsbuttel 380';
	'Unlabeled_486 220';
	'Butzfleth 220';
	'Hamburg-Nord 220';
	'Erzhausen 220';
	'Hardegsen 220';
	'Lubmin 380';
	'Windpark Bertikow 220';
	'Wikinger 220';
	'Arkona-Becken Sudost 220';
	'Trebaczew 380';
	'Rogowiec 380';
	'Unlabeled_487 380';
	'Joachimow 380';
	'Leszno Gronowo 220';
	'Plewiska 220';
	'Czarna 380';
	'Krajnik 220';
	'Groszowice 220';
	'Unlabeled_488 380';
	'Vierraden 380';
	'Oradea 380';
	'Sibiu 380';
	'Mintia 220';
	'Unlabeled_489 220';
	'Jozsa 380';
	'Tisza II 380';
	'Felsozsolca 380';
	'Unlabeled_490 220';
	'Tisza II 220';
	'Szolnok 220';
	'Debrecen 220';
	'Skawina 220';
	'Siersza 220';
	'Koksochemia 220';
	'Unlabeled_491 220';
	'Byczyna 380';
	'Jamki 220';
	'Unlabeled_492 220';
	'Unlabeled_493 220';
	'Unlabeled_494 380';
	'Unlabeled_495 380';
	'Krosno Iskrzynia 380';
	'Spisska Nova Ves 380';
	'Unlabeled_496 380';
	'Unlabeled_497 380';
	'Velke Kapusany 380';
	'Unlabeled_498 380';
	'Zrenjanin 220';
	'Drmno 380';
	'Bgd 20 380';
	'Bgd 8 220';
	'Kraljevo 380';
	'Unlabeled_499 380';
	'Sabac 220';
	'Bgd 5 220';
	'Pljevlja 2 380';
	'Mojkovac 220';
	'Bistrica 220';
	'Cacak 220';
	'Kraljevo 220';
	'Tirana 400 380';
	'Unlabeled_500 380';
	'Pec 3 380';
	'Podgorica 1 220';
	'Feroleto 380';
	'Magisano 380';
	'Sidmed 220';
	'El Campo 220';
	'Vva. Escuderos 380';
	'Romica 380';
	'Pinilla 380';
	'Morata 380';
	'Belichon 380';
	'Unlabeled_501 220';
	'Unlabeled_502 220';
	'Xixona 220';
	'Aldaya 220';
	'Requena 380';
	'Unlabeled_503 380';
	'Benejama 220';
	'Sax 380';
	'Unlabeled_504 380';
	'Ayora 380';
	'Alcira 220';
	'Benicull 220';
	'Valldigna 220';
	'Gandia 220';
	'P.G. Rodriguez 380';
	'Cartelle 380';
	'Trives 220';
	'Unlabeled_505 220';
	'Quereno 220';
	'Unlabeled_506 220';
	'Meson do Vento 220';
	'Unlabeled_507 220';
	'Villablino 220';
	'Lubian 220';
	'Ribadelago 220';
	'Magana 220';
	'Loeches 380';
	'Fuentes de la Alcarria 380';
	'Bolarque II 220';
	'Cicero 220';
	'Tubacex 220';
	'P. de Posa 220';
	'Unlabeled_508 220';
	'Unlabeled_509 220';
	'Santa Engracia 380';
	'Tabiella 220';
	'Unlabeled_510 220';
	'Carrio 220';
	'Sta. Marina 220';
	'Unlabeled_511 380';
	'Unlabeled_512 220';
	'Unlabeled_513 220';
	'Soutelo 220';
	'Prada 220';
	'Villaviciosa 220';
	'Brovales 380';
	'San Servan 220';
	'Unlabeled_514 380';
	'Guillena 380';
	'Cabra 380';
	'Unlabeled_515 380';
	'Tajo de la Encantada 380';
	'Guadalquivir Medio 220';
	'Unlabeled_516 220';
	'Almaraz 220';
	'Valdigem 220';
	'Foz Tua 380';
	'Bodiosa 380';
	'Valeira 220';
	'Mogadouro 220';
	'Miranda 220';
	'M. Cavaleiros 380';
	'Unlabeled_517 220';
	'Unlabeled_518 220';
	'Vila Cha 220';
	'Palencia 220';
	'Prosperidad 220';
	'Coslada 220a';
	'Azca 220';
	'Unlabeled_519 220';
	'Mirasierra 220';
	'San Fernando 220';
	'Jardelund 380';
	'Hamburg-Nord 380';
	'Audorf 220';
	'Brokdorf 380';
	'Brunsbuttel 220';
	'Lubeck 220';
	'Itzehoe 220';
	'Gottingen 220';
	'Belchatow 380';
	'Unlabeled_520 380';
	'Unlabeled_521 380';
	'Rogowiec 220';
	'Unlabeled_522 380';
	'Plewiska 380';
	'Unlabeled_523 380';
	'Joachimow 220';
	'Pila Krzewina 220';
	'Poznan Poludnie 220';
	'Czerwonak 220';
	'Morzyczyn 220';
	'Unlabeled_524 220';
	'Krajnik 380';
	'Kedzierzyn 220';
	'Windpark Altentreptow/Nord 380';
	'Rosiori 380';
	'Brasov 380';
	'Unlabeled_525 380';
	'Iernut 380';
	'Sibiu 220';
	'Timisoara 220';
	'Unlabeled_526 220';
	'Pestis 220';
	'Unlabeled_527 220';
	'Unlabeled_528 220';
	'Sajoivanka 380';
	'Tiszalok 220';
	'Szeged 220';
	'Szolnok 380';
	'Unlabeled_529 220';
	'Skawina 380';
	'Unlabeled_530 220';
	'Losnice 220';
	'Unlabeled_531 220';
	'Unlabeled_532 380';
	'Lagisza 220';
	'Blachownia 220';
	'Halemba 220';
	'Kosice 380';
	'Vol  a 380';
	'Tarnow 380';
	'Rzeszow 380';
	'Liptovska Mara 380';
	'Medzibrod 380';
	'Rokitnica 380';
	'Unlabeled_533 380';
	'Pancevo 220';
	'Djerdap 1 380';
	'Pancevo 380';
	'Smederevo 220';
	'Nis 380';
	'Jagodina 380';
	'Krusevac 220';
	'Elbasan 2 380';
	'Tirana 400 220';
	'Kosovo B 380';
	'Koplik 220';
	'Maida 380';
	'Rizziconi 380';
	'Unlabeled_534 380';
	'Unlabeled_535 380';
	'Aranuelo 380';
	'Morata 220';
	'Huelves 220';
	'Villares del Saz 220';
	'San Vicente 220';
	'Montebello 220';
	'Unlabeled_536 220';
	'Rocamora 380';
	'Unlabeled_537 380';
	'Unlabeled_538 380';
	'Sancho Llop 220';
	'Boimente 380';
	'Xove 380';
	'Abegondo 380';
	'Beariz 380';
	'Alto Lindoso 380';
	'Cartelle 220';
	'P.E. Sil-Meda 220';
	'S. Esteban 220';
	'Unlabeled_539 220';
	'Chantada 220';
	'Vimianzo 220';
	'Meirama 220';
	'Sabon 220';
	'Eiris 220';
	'Meson do Vento 380';
	'Portodemouros 220';
	'Santiago 220';
	'Dumbria 220';
	'Telledo 220';
	'S.Agustin 220';
	'Alcobendas 380';
	'Loeches 220';
	'J. Cabrera 220';
	'El Llano 220';
	'Las Mazorras 220';
	'El Cerro 220';
	'Arrubal 380';
	'A. Zinc 220';
	'La Granda 220';
	'La Pereda 220';
	'Abono 220';
	'Uninsa 220';
	'Penadrada 220';
	'T. Velasco 380';
	'Retamar 220';
	'Unlabeled_540 220';
	'C. Fregacedos 220';
	'Unlabeled_541 220';
	'Casa campo 220';
	'Unlabeled_542 220';
	'Alqueva 380a';
	'Brovales 220';
	'Merida 220';
	'Balboa 380';
	'Palos 380';
	'Unlabeled_543 380';
	'Puebla de Guzman 380';
	'Valdecaballeros 380';
	'Guillena 220';
	'Unlabeled_544 380';
	'Brazatortas 380';
	'Unlabeled_545 380';
	'Unlabeled_546 380';
	'Tajo de la Encantada 220';
	'Unlabeled_547 220';
	'Andujar 220';
	'Arroyo del Valle 220';
	'Majadahonda 220';
	'Casatejada 220';
	'G. y Galan 220';
	'Torrejon 220';
	'Valdecanas 220';
	'Unlabeled_548 220';
	'Carrapatelo 220';
	'Unlabeled_549 220';
	'Paraimo 380';
	'Valpacos 380';
	'Gouveia 220';
	'Ferro 220';
	'Sobral da Serra 220';
	'Tabua 220';
	'Coto 220';
	'M.Becerra 220';
	'Norte 220';
	'E.T. Fuencarral 220';
	'P. de S. Fernando 220';
	'Kasso 380';
	'Unlabeled_550 220';
	'Flensburg 220';
	'Brokdorf 220';
	'Siems 220';
	'Sandershausen 220';
	'Unlabeled_551 380';
	'Oltarzew 380';
	'Belchatow Kopalnia 220';
	'Pabianice 220';
	'Unlabeled_552 220';
	'Janow 220';
	'Piotrkow 220';
	'Patnow 380';
	'Pila Krzewina 380';
	'Unlabeled_553 380';
	'Kielce 220';
	'Huta Czestochowa 220';
	'Unlabeled_554 220';
	'Aniolow 220';
	'Zydowo 220';
	'Patnow 220';
	'Reclaw 220';
	'Police 220';
	'Morzyczyn 380';
	'Glinki 220';
	'Pomorzany 220';
	'Baczyna 380';
	'Gadalin 380';
	'Rosiori 220';
	'Bradu 380';
	'Gutinas 380';
	'Darste 380';
	'Tantareni 380';
	'Slatina 380';
	'Ungheni 380';
	'Iernut 220';
	'Lotru 220';
	'Resita 220';
	'Alba Iulia 220';
	'Hasdat 220';
	'Unlabeled_555 220';
	'Unlabeled_556 220';
	'Szeged 132';
	'Unlabeled_557 380';
	'Wanda 220';
	'Unlabeled_558 220';
	'Unlabeled_559 380';
	'Lubocza 220';
	'Katowice 220';
	'Unlabeled_560 220';
	'Tucznawa 380';
	'Lagisza 380';
	'Polaniec 380';
	'Unlabeled_561 380';
	'Rzeszow 750';
	'Cierny Vah 380';
	'Unlabeled_562 380';
	'Portile de Fier 1 380';
	'Bor 380';
	'Resita 380';
	'Sofia-Zapad 380';
	'Leskovac 380';
	'Nis 220';
	'Podujevo 220';
	'Zemlak 380';
	'Elbasan 2 220';
	'Rrashbull 220';
	'Kolacem 220';
	'Urosevac 380';
	'Kosovo B 220';
	'V. Dejes 220';
	'Scilla 380';
	'Penarrubia 380';
	'J.M. de Oriol 380';
	'La Torrecilla 220';
	'C.V. 220';
	'Unlabeled_563 220';
	'Novelda 220';
	'Petrel 220';
	'Unlabeled_564 380';
	'Unlabeled_565 380';
	'Escombreras 380';
	'Balsicas 380';
	'Campanario 380';
	'Pesoz 380';
	'Aluminio 380';
	'Abegondo 220';
	'Unlabeled_566 380';
	'Fontefria 380';
	'Unlabeled_567 380';
	'Riba de Ave 380';
	'Castrelo 220';
	'Unlabeled_568 220';
	'Frieira 220';
	'P. d. Borben 220';
	'S.Pedro 220';
	'Amoeiro 220';
	'Unlabeled_569 220';
	'La Grela 220';
	'Ferroatlantica 220';
	'Puerto 220';
	'Tibo 220';
	'Montecarrio 220';
	'San Cayetano 220';
	'Unlabeled_570 220';
	'Coslada 220b';
	'Unlabeled_571 220';
	'Valdemoro 220';
	'Vallecas 220';
	'Las Ondinas 220';
	'T. Velasco 220';
	'Unlabeled_572 220';
	'La Fortuna 220';
	'Leganes 220';
	'Unlabeled_573 220';
	'Unlabeled_574 220';
	'Mazarredo 220';
	'Unlabeled_575 380';
	'Ferreira do Alentejo 380';
	'Balboa 220';
	'Vaguados 220';
	'Alvarado 220';
	'Sider. Balboa 380';
	'Palos 220';
	'D.Rodrigo 380';
	'Carmona 380';
	'Tavira 380';
	'Unlabeled_576 220';
	'Centenario 220';
	'Unlabeled_577 220';
	'Unlabeled_578 220';
	'Arcos de la Frontera (Sur) 380';
	'La Roda de Andalucia 380';
	'Manzanares 380';
	'Brazatortas 220';
	'Pinar del Rey 380';
	'Jordana 380';
	'Caparacena 380';
	'Imora 380';
	'Unlabeled_579 220';
	'Alhaurin 220';
	'Unlabeled_580 220';
	'Unlabeled_581 220';
	'Puertollano 220';
	'Unlabeled_582 220';
	'Unlabeled_583 220';
	'Caceres 220';
	'Unlabeled_584 220';
	'Unlabeled_585 220';
	'Torrao 220';
	'Estarreja 220';
	'Carrapatelo 380';
	'Paraimo 220';
	'V. Pouca de Aguiar 380';
	'Penamacor 220';
	'Castelo Branco 220';
	'Unlabeled_586 220';
	'Unlabeled_587 220';
	'Unlabeled_588 220';
	'Pereiros 220';
	'Simancas 220';
	'E.T. Majadahonda 220';
	'Landerupgard 380';
	'Revsing 380';
	'Kasso 132';
	'Kasso 220';
	'Kiel/West 220';
	'Kiel-Sud 220';
	'Unlabeled_589 220';
	'Flensburg 132';
	'Siems 380';
	'Plock 380';
	'Unlabeled_590 380';
	'Unlabeled_591 380';
	'Mosciska 380';
	'Kozienice 380';
	'Oltarzew 220';
	'Adamow 220';
	'Unlabeled_592 220';
	'Zgierz 220';
	'Jasiniec 380';
	'Bydgoszcz Zachod 380';
	'Radkowice 220';
	'Kielce 380';
	'Rozki 220';
	'Kielce Piaski 220';
	'Wrzosowa 220';
	'Dunowo 220';
	'Gdansk I 220';
	'Konin 220';
	'Unlabeled_593 220';
	'Jasiniec 220';
	'Wloclawek Azoty 220';
	'Dunowo 380';
	'Cluj Est 380';
	'Baia Mare 220';
	'Vetis 220';
	'Unlabeled_594 380';
	'Bradu 220';
	'Bacau Sud 380';
	'Smardan 380';
	'Gutinas 220';
	'Unlabeled_595 380';
	'Kozloduy 380a';
	'Turceni 380';
	'Draganesti Olt 380';
	'Unlabeled_596 380';
	'Slatina 220';
	'Ungheni 220';
	'Unlabeled_597 220';
	'Iaz 220';
	'Portile de Fier 1 220';
	'Unlabeled_598 220';
	'Hasdat 380';
	'Paroseni 220';
	'Unlabeled_599 220';
	'Unlabeled_600 220';
	'Klikowa 220';
	'Ostrowiec 380';
	'Polaniec 220';
	'Urechesti 380';
	'Metalurgichna 380';
	'Kozloduy 380b';
	'Ch. Mogila 380';
	'Vranje 380';
	'Kardia 380';
	'Elbasan 1 220';
	'Kokel 220';
	'Fier 220';
	'Unlabeled_601 220';
	'Koman 220';
	'Skopje 5 380';
	'Glogovac 220';
	'Kosovo A 220';
	'Pristina 220';
	'Tirana 1 220';
	'Villafranca 380';
	'Cedillo 380';
	'J.M. de Oriol 220';
	'Unlabeled_602 220';
	'Unlabeled_603 220';
	'El Palmeral 220';
	'Saladas 220a';
	'Unlabeled_604 380';
	'El Palmar 380';
	'Escombreras 220';
	'Sanzo 380';
	'El Palo 380';
	'Salas 380';
	'Silleda 380';
	'Fontefria 220';
	'Pedralva 380';
	'Recarei 380';
	'Unlabeled_605 220';
	'Albarellos 220';
	'Velle 220';
	'Montouto 220';
	'Unlabeled_606 220';
	'Atios 220';
	'Unlabeled_607 220';
	'Mazaricos 220';
	'Regoelle 220';
	'Lousame 220';
	'Tambre II 220';
	'Canillejas 220';
	'Unlabeled_608 220';
	'Unlabeled_609 220';
	'Aceca 220';
	'Unlabeled_610 220';
	'Unlabeled_611 220';
	'Unlabeled_612 220';
	'Unlabeled_613 220';
	'Unlabeled_614 220';
	'Unlabeled_615 220';
	'Unlabeled_616 220';
	'Melancolicos 220';
	'Mediodia 220';
	'Alqueva 380b';
	'Alqueva II 380';
	'Sines 380a';
	'Torrearenillas 220';
	'D.Rodrigo 220';
	'Carmona 220';
	'Unlabeled_617 380';
	'Unlabeled_618 220';
	'Santiponce 220';
	'Salteras 220a';
	'Salteras 220b';
	'Unlabeled_619 220';
	'Manzanares 220';
	'Tarifa 380';
	'Puerto de la Cruz 380';
	'Bahia de Algeciras 380';
	'Los Barrios 380';
	'Pinar del Rey 220';
	'Jordana 220';
	'Unlabeled_620 380';
	'Caparacena 220';
	'Los Ramos 220';
	'Unlabeled_621 220';
	'Unlabeled_622 220';
	'Atarfe 220';
	'Olivares 220';
	'Unlabeled_623 220';
	'Unlabeled_624 220';
	'Elcogas 220';
	'Unlabeled_625 220';
	'Aravaca 220';
	'Boadilla 220';
	'Urro 220';
	'Recarei 220';
	'Unlabeled_626 220';
	'Unlabeled_627 220';
	'Estarreja 380';
	'Unlabeled_628 220';
	'Castelo Branco 380';
	'Unlabeled_629 220';
	'Penela 220';
	'Folques 220';
	'P. Serra 220';
	'Aguieira 220';
	'Unlabeled_630 220';
	'Rio Maior 220';
	'Unlabeled_631 220';
	'Malling 380';
	'Skarbakvarket 380';
	'Kingstrup 380';
	'Landerupgard 132';
	'Endrup 380';
	'Askar 380';
	'Kiel 220';
	'Ensted 220';
	'Herrenwyk 380';
	'Grudziadz Wegrowo 380';
	'Milosna 380';
	'Siedlce Ujrzanow 380';
	'Unlabeled_632 380';
	'Kozienice 220';
	'Sochaczew 220';
	'Mory 220';
	'Pulawy 220';
	'Unlabeled_633 220';
	'Podolszyce 220';
	'Grudziadz Wegrowo 220';
	'Torun Elana 220';
	'Olsztyn 220';
	'Slupsk Wierzbiecino 380';
	'Tihau 220';
	'Stuparei 220';
	'Brazi Vest 220';
	'Arefu 220';
	'Pitesti Sud 220';
	'Roman Nord 380';
	'Lacu Sarat 380';
	'Isaccea 380';
	'Borzesti 220';
	'Unlabeled_634 220';
	'Dumbrava 220';
	'Barbosi 220';
	'Brazi Vest 380';
	'Domnesti 380';
	'Pelicanu 380';
	'Bucuresti Sud 380';
	'Isalnita 220';
	'Craiova Nord 220';
	'Fantanele 220';
	'Unlabeled_635 220';
	'Unlabeled_636 220';
	'Tr. Severin 220';
	'Sugag 220';
	'Galceag 220';
	'Retezat 380';
	'Tg.Jiu 220';
	'Calea Aradului 220';
	'Sacalaz 220';
	'Azoty Tarnow 220';
	'Chmielow 220';
	'Rovinari 380';
	'Urechesti 220';
	'Stolnik 380';
	'Mizia 380';
	'Kozloduy 220';
	'Vetren 380';
	'Blagoevgrad 380';
	'Stip 380';
	'Trikala 380';
	'Larissa 380';
	'Amyndeo 380';
	'Ag.Dimitrios 380';
	'Burrel 220';
	'Moglice 220';
	'Babice 220';
	'Fierze 220';
	'Skopje 4 380';
	'Prizren 220';
	'Skopje 1 220';
	'Sorgente 380';
	'S. F. Mela 380';
	'Unlabeled_637 380';
	'Villaverde 220';
	'Unlabeled_638 220';
	'Unlabeled_639 380';
	'El Palmar 220';
	'Fausita 220';
	'Unlabeled_640 380';
	'V. Minho 380';
	'V.N. Famalicao 380';
	'Unlabeled_641 380';
	'Unlabeled_642 380';
	'Lavos 380';
	'Unlabeled_643 380';
	'P.E.S. Cando 220';
	'Unlabeled_644 220';
	'Unlabeled_645 220';
	'Carroyuelas 220';
	'Picon 220';
	'Unlabeled_646 220';
	'Unlabeled_647 220';
	'Unlabeled_648 220';
	'V. Batan 220';
	'Arganzuela 220';
	'Palafox 220';
	'Pte Princesa 220';
	'Sines 380b';
	'Palmela 380';
	'Unlabeled_649 380';
	'Rocio 220';
	'C.Colon 220';
	'Unlabeled_650 220';
	'Unlabeled_651 220';
	'Unlabeled_652 220';
	'Portimao 380';
	'Unlabeled_653 220';
	'La Paloma 220';
	'Puerto de la Cruz 132';
	'Los Barrios 220';
	'Puerto Real 220';
	'Acerinox 220';
	'Unlabeled_654 220';
	'Canuelo 220';
	'Unlabeled_655 220';
	'San Roque 220';
	'Unlabeled_656 380';
	'Hueneja 380';
	'El Fargue 220';
	'Gabias 220';
	'Los Montes 220';
	'Poligono 220';
	'Cartama 220';
	'Unlabeled_657 220';
	'Venta de la Ines 220';
	'La Solana 220';
	'Unlabeled_658 220';
	'Unlabeled_659 220';
	'Canelas 220';
	'Crestuma 220';
	'Mourisca 220';
	'Falagueira 380';
	'Mortagua 220';
	'Zezere 220';
	'Unlabeled_660 220';
	'Rio Maior 380';
	'Carregado 220';
	'Unlabeled_661 220';
	'Trige 380';
	'Malling 132';
	'Fraugde 380';
	'Kingstrup 132';
	'Endrup 132';
	'Endrup 220';
	'Tjele 380';
	'Askar 132';
	'Ensted 132';
	'Pelplin 380';
	'Gdansk Blonie 380';
	'Stanislawow 380';
	'Milosna 220';
	'Lublin 380';
	'Unlabeled_662 220';
	'Towarowa 220';
	'Abramowice 220';
	'Ostroleka B 220';
	'Olsztyn 380';
	'Zydowo Kierzkowo 380';
	'Zarnowiec 380';
	'Salaj 220';
	'Cluj Floresti 220';
	'Raureni 220';
	'Fundeni 220';
	'Vidraru 220';
	'Suceava 380';
	'Braila 380';
	'Gura lalomitei 380';
	'Lacu Sarat 220';
	'Rahman 380';
	'Isaccea 750';
	'Varna 380';
	'Tulcea Vest 380';
	'tutora 220';
	'Munteni 220';
	'Stejaru 220';
	'Filesti 220';
	'Stalpu 380';
	'Cernavoda 380';
	'Bucuresti Sud 220';
	'Unlabeled_663 220';
	'Tr.Magurele 220';
	'Gheorghieni 220';
	'Unlabeled_664 220';
	'Unlabeled_665 220';
	'Cetate 220';
	'Calafat 220';
	'Boguchwala 220';
	'Unlabeled_666 220';
	'Zlatitsa 380';
	'Stolnik 220';
	'Tsarevets 380';
	'Mizia 220';
	'Boychinovtsi 220';
	'Chaira 380';
	'Plovdiv 380';
	'Unlabeled_667 380';
	'Dubrovo 380';
	'Arachthos 380';
	'Distomo 380';
	'Larymna 380';
	'Lagadas 380';
	'Meliti 380';
	'Thessaloniki 380';
	'Peshqesh 220';
	'Vlore 220';
	'Unlabeled_668 220';
	'Bitola 380';
	'Vrutok 220';
	'Paterno 380';
	'Sorgente 220';
	'S. F. Mela 220';
	'Pego 380';
	'Unlabeled_669 220';
	'P. Ingenieros 220';
	'C. de la Plata 220';
	'Rojales 220';
	'Elche Sur 220';
	'Totana 380';
	'Unlabeled_670 380';
	'Fausita 380';
	'N. Hoya Morena 220';
	'Grado 380';
	'Salamonde II 380';
	'Frades II 380';
	'Unlabeled_671 380';
	'Unlabeled_672 380';
	'Unlabeled_673 380';
	'Unlabeled_674 380';
	'Batalha 380';
	'Unlabeled_675 380';
	'Ameixeiras 220';
	'Lourizan 220';
	'Tomeza 220';
	'Anover 220';
	'Unlabeled_676 220';
	'Madridejos 220';
	'Unlabeled_677 220';
	'Ciudad Real 220';
	'Los Pradillos 220';
	'Unlabeled_678 220';
	'Torrijos 220';
	'Poligono C 220';
	'Pradolongo 220';
	'La Estrella 220';
	'Unlabeled_679 380';
	'Fanhoes 380';
	'Pegoes 380';
	'Aljarafe 220';
	'Onuba 220';
	'Alcores 220';
	'Unlabeled_680 220';
	'Unlabeled_681 220';
	'Cartuja 220';
	'Dos Hermanas 220';
	'Parralejo 220';
	'Gazules 220';
	'Pto. de Sta. Maria 220';
	'Unlabeled_682 220';
	'Litoral de Almeria 380';
	'Tabernas 380';
	'Unlabeled_683 220';
	'Orgiva 220';
	'La Lancha 220';
	'M. Bajo 220';
	'La Nava 220';
	'Unlabeled_684 220';
	'Unlabeled_685 220';
	'Trajouce 220';
	'Carvoeira 220';
	'Alto Mira 380';
	'Unlabeled_686 220';
	'Fanhoes 220';
	'Seixal 220';
	'V. Arcipestre 220';
	'Azutan 220';
	'Studstrupvarket 380';
	'Ferslev 380';
	'Trige 132';
	'Trige 220';
	'Fynsvarket 380';
	'Fraugde 132';
	'Horns Rev 3 220';
	'Idomlund 380';
	'Tjele 132';
	'Gdansk Przyjazn 380';
	'Olsztyn Matki 380';
	'Narew 380';
	'Piaseczno 220';
	'Mokre 220';
	'Ostroleka B 380';
	'Elk 220';
	'Mariselu 220';
	'Suceava 220';
	'Braila 220';
	'Dobrudzha 380';
	'Burgas 380';
	'Varna 220a';
	'Constanta Nord 380';
	'Medigidia Sud 380';
	'Unlabeled_687 220';
	'Sardanesti 220';
	'Ghizdaru 220';
	'Campia Turzii 220';
	'Stalowa Wola 220';
	'Sestrimo 220';
	'Sofia 220';
	'Kremikovtsi 220';
	'Pleven 220';
	'Maritsa Iztok 380';
	'Plovdiv 220';
	'Unlabeled_688 380';
	'Acheloos 380';
	'Unlabeled_689 380';
	'Unlabeled_690 380';
	'Acharnes 380';
	'Filippi 380';
	'Enthes 380';
	'Unlabeled_691 220';
	'Chiaramonte Gulfi 380';
	'Misterbianco 220';
	'Corriolo 220';
	'Hornillo 220';
	'Aguacate 220';
	'Unlabeled_692 220';
	'Saladas 220b';
	'Carril 380';
	'Unlabeled_693 380';
	'La Asomada 380';
	'Campoamor 220';
	'Vermoim 380';
	'Unlabeled_694 380';
	'Masgalan 220';
	'Arenas de San Juan 220';
	'Alarcos 220';
	'Unlabeled_695 220';
	'Ebora 220';
	'F. Ferro 380';
	'Divor 380';
	'Ence 220';
	'Costaluz 220';
	'Unlabeled_696 220';
	'Quintos 220';
	'Villanueva del Rey 220';
	'Siderurgica 220';
	'Unlabeled_697 380';
	'Tabernas 220';
	'Benahadux 220';
	'Poqueira 220';
	'Emersinde 220';
	'Unlabeled_698 220';
	'Vermoim 220';
	'Alto Mira 220';
	'Sacavem 220';
	'Unlabeled_699 220';
	'Unlabeled_700 220';
	'Unlabeled_701 220';
	'Unlabeled_702 220';
	'Unlabeled_703 220';
	'Studstrupvarket 132';
	'Unlabeled_704 380';
	'Unlabeled_705 380';
	'Ferslev 132';
	'Anholt 220';
	'Idomlund 132';
	'Lomza 380';
	'Chelm 220';
	'Zamosc 220';
	'Dobrudzha 220';
	'Maritsa Iztok 2 380';
	'Madara 220';
	'Mostistea 220';
	'Stomana 220';
	'Gorna Oryahovitsa 220';
	'Maritsa Iztok 3 380';
	'AES Maritsa Iztok 1 380';
	'Maritsa Iztok 220';
	'Aleko 220';
	'Koumoundourou 380';
	'Heron 380';
	'Aliveri 380';
	'Ag. Stefanos 380';
	'N. Santa 380';
	'Titan 220';
	'Chiaramonte Gulfi 220';
	'Melilli 220';
	'Termini 220';
	'San Miguel 220';
	'Santa Paula 220';
	'Talavera 220';
	'Estremoz 380';
	'Unlabeled_706 220';
	'Custoias 220';
	'Maia 220';
	'Unlabeled_707 220';
	'Prelada 220';
	'Zambujal 220';
	'Sete Rios 220';
	'A.S. Joao 220';
	'Carriche 220';
	'Vester Hassing 380';
	'Nordjyllandsvarket 380';
	'Unlabeled_708 132';
	'Elk BIS 380';
	'Varna 220b';
	'Unlabeled_709 220';
	'Maritsa Iztok 2 220';
	'Bobov dol 220';
	'Unlabeled_710 220';
	'Balkan 220';
	'Obraztsov Chiflik 220';
	'Maritsa Iztok 3 220';
	'Peshtera 220';
	'Kazichene 220';
	'Unlabeled_711 220';
	'Orfey 220';
	'Korinthos 380';
	'Pallini 380';
	'F. Kruje 220';
	'Ragusa 220';
	'Unlabeled_712 220';
	'Priolo 220';
	'Anapo 220';
	'Ciminna 220';
	'Bellolampo 220';
	'Caracoli 220';
	'Torrevieja 220';
	'Karnobat 220';
	'Stara Zagora 220';
	'Sofia-Yug 220';
	'Tvarditsa 220';
	'Uzundzhovo 220';
	'Belmeken 220';
	'Chudomir 220';
	'Unlabeled_713 220';
	'Megalopoli 380';
	'Lavrio 380';
	'Argyroupoli 380';
	'Favara 220';
	'Partinico 220';
	'Teshel 220';
	'Devin 220';
	'Patra 380';
	'Lavrio 132';
	'Partanna 220';
	'Trapani-Salemi 220';
};
